<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>DRS Explained — Data Hall 4 Cable Installation</title>
<meta name="description" content="Every Fluidstack DRS sheet covered by the course, broken down rule by rule, with drawings. Training aid — the current DRS from the portal is the requirement.">
<style>
:root {
  --paper:#F5F2EB; --card:#FFFDF8; --ink:#1F2429; --muted:#59616B; --rule:#DDD5C6; --rule2:#CFC6B5;
  --teal:#17363A; --teal2:#0F5E63; --teal-soft:#E3EEEC; --amber:#F2B134; --amber-soft:#FFF4D6;
  --hl:#C2255C; --bad:#B3261E; --bad-soft:#FBE6E4; --ok:#2F7D3B; --ok-soft:#E3F2E1;
  --info:#2E5E8C; --info-soft:#E6EFF8; --warn:#9A5B00; --warn-soft:#FFF1D6;
  --radius:12px; --shadow:0 1px 2px rgba(31,36,41,.06),0 4px 14px rgba(31,36,41,.06);
  --sans:'Inter','Segoe UI',system-ui,-apple-system,sans-serif; --serif:'Lora',Georgia,serif; --mono:'DejaVu Sans Mono',Consolas,Menlo,monospace;
}
*{box-sizing:border-box}
html{scroll-padding-top:76px}
body{margin:0;background:var(--paper);color:var(--ink);font:400 17px/1.6 var(--sans)}
a{color:var(--teal2)} a:hover{color:var(--hl)}
code,.mono{font-family:var(--mono);font-size:.92em}
code{background:#EEE8DC;padding:1px 5px;border-radius:4px}
.topbar{position:sticky;top:0;z-index:50;background:var(--teal);color:#fff;display:flex;align-items:center;gap:14px;padding:10px 20px;box-shadow:var(--shadow)}
.topbar .t{font:700 19px/1.2 var(--sans)}
.topbar .sub{font-size:13px;opacity:.85}
.topbar .grow{flex:1}
.topbar a.back{color:#FFD98A;text-decoration:none;font-size:14px;border:1px solid rgba(255,255,255,.35);padding:5px 12px;border-radius:8px}
.wrap{max-width:1060px;margin:0 auto;padding:28px 22px 60px}
.kicker{font:700 13px/1 var(--sans);letter-spacing:.12em;text-transform:uppercase;color:var(--teal2);margin-bottom:6px}
h1{font:700 40px/1.15 var(--serif);margin:0 0 10px}
h2{font:700 26px/1.25 var(--serif);margin:0}
h3{font:700 17px/1.3 var(--sans);margin:28px 0 10px;color:var(--teal)}
.card{background:var(--card);border:1px solid var(--rule);border-radius:var(--radius);box-shadow:var(--shadow);padding:22px 24px;margin:18px 0}
.callout{border-left:5px solid var(--info);background:var(--info-soft);padding:12px 16px;border-radius:0 10px 10px 0;margin:16px 0}
.callout.warn{border-color:var(--warn);background:var(--warn-soft)}
.toc{display:grid;grid-template-columns:repeat(auto-fit,minmax(280px,1fr));gap:12px;margin:14px 0}
.toc-card{display:flex;gap:12px;align-items:baseline;background:var(--card);border:1px solid var(--rule);border-radius:10px;padding:12px 16px;text-decoration:none;color:var(--ink);box-shadow:var(--shadow)}
.toc-card:hover{border-color:var(--teal2)}
.toc-card .num{font-weight:700;color:var(--teal2)}
.sheet{background:var(--card);border:1px solid var(--rule);border-radius:var(--radius);box-shadow:var(--shadow);padding:26px 28px;margin:30px 0;scroll-margin-top:76px}
.sheet-head{display:flex;gap:18px;align-items:flex-start;border-bottom:2px solid var(--rule2);padding-bottom:14px;margin-bottom:14px}
.sheet-num{font-size:26px;font-weight:700;color:#fff;background:var(--teal);border-radius:10px;padding:8px 12px;white-space:nowrap}
.sheet-head .alt{color:var(--muted);font-size:14px;margin:2px 0 0}
.sheet-head .meta{color:var(--muted);font-size:13.5px;margin:6px 0 0}
.lead{font:400 19px/1.55 var(--serif);margin:6px 0 4px}
ol.rules{list-style:none;margin:0;padding:0;counter-reset:none}
ol.rules li{margin:0 0 14px}
.rule{display:flex;gap:14px;background:var(--paper);border:1px solid var(--rule);border-radius:10px;padding:14px 16px}
.rn{flex:0 0 auto;font-weight:700;color:var(--teal2);font-size:15px;padding-top:2px}
.rule-text{margin:0 0 6px;font-weight:500}
.note{margin:0;color:var(--muted);font-size:15.5px}
.dd-fig{margin:20px 0}
.dd-fig .ddw{width:100%;overflow-x:auto;background:#F5F2EB;border:1px solid var(--rule);border-radius:8px}
.dd-fig figcaption{font-size:14px;color:var(--muted);margin-top:6px}
.meta-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(220px,1fr));gap:14px;background:var(--teal-soft);border-radius:10px;padding:14px 18px;margin-top:20px;font-size:14.5px}
.small{font-size:14px;color:var(--muted)}
footer{border-top:2px solid var(--rule2);margin-top:40px;padding-top:16px;font-size:14px;color:var(--muted)}
@media (max-width:700px){ .sheet-head{flex-direction:column} h1{font-size:30px} }
@media print{
  .topbar{display:none}
  body{font-size:12.5px}
  .wrap{max-width:none;padding:0 6mm}
  .sheet{box-shadow:none;break-inside:avoid-page;page-break-inside:avoid}
  .rule{break-inside:avoid}
  .dd-fig{break-inside:avoid}
  a{color:inherit;text-decoration:none}
  @page{size:Letter;margin:14mm 12mm}
}
</style>
</head>
<body>
<header class="topbar">
  <div><div class="t">DRS Explained</div><div class="sub">Data Hall 4 Cable Installation · rule by rule, with drawings · Internal Use Only</div></div>
  <div class="grow"></div>
  <a class="back" href="../index.html#/">← Back to the course</a>
</header>
<main class="wrap" id="main">
  <div class="kicker">Training aid</div>
  <h1>The DRS sheets, broken down rule by rule</h1>
  <p>Every Fluidstack <b>Deployment Requirement Sheet</b> the course covers so far, restated in plain words with drawings: what each rule means, why it exists, and where it is taught. Sheets covered: 01.00.00, 01.00.01, 01.00.02, 01.00.03 and 01.00.03.01 (revisions of 6/9/2026).</p>
  <div class="callout warn"><b>The current DRS is the requirement.</b> This page is a study aid built from the DRS sheets added to the course so far. Check the revision date against the Fluidstack portal, have the actual DRS on hand where you work, and where anything is unclear or disagrees: <b>ask your lead.</b></div>

  <h3>The five sheets on this page</h3>
  <div class="toc"><a class="toc-card" href="#drs-01-00-00"><span class="mono num">01.00.00</span><span>Introduction: what a DRS is</span></a>
<a class="toc-card" href="#drs-01-00-01"><span class="mono num">01.00.01</span><span>General Fiber Cable Dressing</span></a>
<a class="toc-card" href="#drs-01-00-02"><span class="mono num">01.00.02</span><span>Front of Rack Cable Dressing</span></a>
<a class="toc-card" href="#drs-01-00-03"><span class="mono num">01.00.03</span><span>Cable Dressing Basket Trays</span></a>
<a class="toc-card" href="#drs-01-00-03-01"><span class="mono num">01.00.03.01</span><span>Cable Dressing Vertical Pathways</span></a></div>

  <h3>One cable, four sheets</h3>
  <p>Before the rule-by-rule pages, see how the dressing sheets divide one cable's route. The general rules (01.00.01) apply the whole way; the tray rules (01.00.03) apply in the basket; vertical pathways (01.00.03.01) take over where the run turns down; and the front of rack (01.00.02) governs the last foot into the device.</p>
  <figure class="dd-fig"><div class="ddw"><svg viewBox="0 0 960 624" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="drs-route-title drs-route-desc" style="min-width:960px"><title id="drs-route-title">One cable from the tray to the device</title><desc id="drs-route-desc">Front elevation of one cable route: an upper basket tray, a vertical tray, the basket tray over the rack, a waterfall exit over the rack vertical cable manager, and the drop to the device, each part labelled with the DRS sheet that covers it.</desc><defs><marker id="drs-route-arrow" markerWidth="8" markerHeight="6" refX="7" refY="3" orient="auto"><polygon points="0 0, 8 3, 0 6" fill="#59616b"/></marker><marker id="drs-route-arrow-ink" markerWidth="8" markerHeight="6" refX="7" refY="3" orient="auto"><polygon points="0 0, 8 3, 0 6" fill="#1f2429"/></marker><marker id="drs-route-arrow-accent" markerWidth="8" markerHeight="6" refX="7" refY="3" orient="auto"><polygon points="0 0, 8 3, 0 6" fill="#b3261e"/></marker><marker id="drs-route-arrow-link" markerWidth="8" markerHeight="6" refX="7" refY="3" orient="auto"><polygon points="0 0, 8 3, 0 6" fill="#0f5e63"/></marker></defs><rect width="100%" height="100%" fill="#f5f2eb"/><rect x="40" y="532" width="880" height="36" rx="6" fill="rgba(15,94,99,0.05)" stroke="#0f5e63" stroke-width="0.8"/><rect x="40" y="48" width="144" height="16" fill="#eee9df" stroke="#59616b" stroke-width="1"/><line x1="48" y1="48" x2="48" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="56" y1="48" x2="56" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="64" y1="48" x2="64" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="72" y1="48" x2="72" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="80" y1="48" x2="80" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="88" y1="48" x2="88" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="96" y1="48" x2="96" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="104" y1="48" x2="104" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="112" y1="48" x2="112" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="120" y1="48" x2="120" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="128" y1="48" x2="128" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="136" y1="48" x2="136" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="144" y1="48" x2="144" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="152" y1="48" x2="152" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="160" y1="48" x2="160" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="48" x2="168" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="176" y1="48" x2="176" y2="64" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="40" y1="60" x2="184" y2="60" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><rect x="168" y="64" width="16" height="112" fill="#eee9df" stroke="#59616b" stroke-width="1"/><line x1="168" y1="72" x2="184" y2="72" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="80" x2="184" y2="80" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="88" x2="184" y2="88" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="96" x2="184" y2="96" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="104" x2="184" y2="104" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="112" x2="184" y2="112" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="120" x2="184" y2="120" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="128" x2="184" y2="128" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="136" x2="184" y2="136" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="144" x2="184" y2="144" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="152" x2="184" y2="152" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="160" x2="184" y2="160" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="168" x2="184" y2="168" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="172" y1="64" x2="172" y2="176" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><rect x="168" y="176" width="424" height="16" fill="#eee9df" stroke="#59616b" stroke-width="1"/><line x1="176" y1="176" x2="176" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="184" y1="176" x2="184" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="192" y1="176" x2="192" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="200" y1="176" x2="200" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="208" y1="176" x2="208" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="216" y1="176" x2="216" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="224" y1="176" x2="224" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="232" y1="176" x2="232" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="240" y1="176" x2="240" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="248" y1="176" x2="248" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="256" y1="176" x2="256" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="264" y1="176" x2="264" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="272" y1="176" x2="272" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="280" y1="176" x2="280" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="288" y1="176" x2="288" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="296" y1="176" x2="296" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="304" y1="176" x2="304" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="312" y1="176" x2="312" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="320" y1="176" x2="320" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="328" y1="176" x2="328" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="336" y1="176" x2="336" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="344" y1="176" x2="344" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="352" y1="176" x2="352" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="360" y1="176" x2="360" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="368" y1="176" x2="368" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="376" y1="176" x2="376" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="384" y1="176" x2="384" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="392" y1="176" x2="392" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="400" y1="176" x2="400" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="408" y1="176" x2="408" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="416" y1="176" x2="416" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="424" y1="176" x2="424" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="432" y1="176" x2="432" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="440" y1="176" x2="440" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="448" y1="176" x2="448" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="456" y1="176" x2="456" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="464" y1="176" x2="464" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="472" y1="176" x2="472" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="480" y1="176" x2="480" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="488" y1="176" x2="488" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="496" y1="176" x2="496" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="504" y1="176" x2="504" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="512" y1="176" x2="512" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="520" y1="176" x2="520" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="528" y1="176" x2="528" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="536" y1="176" x2="536" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="544" y1="176" x2="544" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="552" y1="176" x2="552" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="560" y1="176" x2="560" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="568" y1="176" x2="568" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="576" y1="176" x2="576" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="584" y1="176" x2="584" y2="192" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="168" y1="188" x2="592" y2="188" stroke="rgba(31,36,41,0.16)" stroke-width="0.6"/><line x1="40" y1="488" x2="592" y2="488" stroke="#1f2429" stroke-width="1.2"/><line x1="48" y1="488" x2="40" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="64" y1="488" x2="56" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="80" y1="488" x2="72" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="96" y1="488" x2="88" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="112" y1="488" x2="104" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="128" y1="488" x2="120" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="144" y1="488" x2="136" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="160" y1="488" x2="152" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="176" y1="488" x2="168" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="192" y1="488" x2="184" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="208" y1="488" x2="200" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="224" y1="488" x2="216" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="240" y1="488" x2="232" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="256" y1="488" x2="248" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="272" y1="488" x2="264" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="288" y1="488" x2="280" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="304" y1="488" x2="296" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="320" y1="488" x2="312" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="336" y1="488" x2="328" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="352" y1="488" x2="344" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="368" y1="488" x2="360" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="384" y1="488" x2="376" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="400" y1="488" x2="392" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="416" y1="488" x2="408" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="432" y1="488" x2="424" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="448" y1="488" x2="440" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="464" y1="488" x2="456" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="480" y1="488" x2="472" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="496" y1="488" x2="488" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="512" y1="488" x2="504" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="528" y1="488" x2="520" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="544" y1="488" x2="536" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="560" y1="488" x2="552" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><line x1="576" y1="488" x2="568" y2="496" stroke="rgba(31,36,41,0.3)" stroke-width="0.8"/><rect x="360" y="240" width="160" height="248" fill="#ffffff" stroke="#1f2429" stroke-width="1.2"/><rect x="360" y="240" width="20" height="248" fill="rgba(31,36,41,0.06)" stroke="#1f2429" stroke-width="0.8"/><path d="M 360,252 h 5 M 375,252 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,264 h 5 M 375,264 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,276 h 5 M 375,276 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,288 h 5 M 375,288 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,300 h 5 M 375,300 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,312 h 5 M 375,312 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,324 h 5 M 375,324 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,336 h 5 M 375,336 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,348 h 5 M 375,348 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,360 h 5 M 375,360 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,372 h 5 M 375,372 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,384 h 5 M 375,384 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,396 h 5 M 375,396 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,408 h 5 M 375,408 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,420 h 5 M 375,420 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,432 h 5 M 375,432 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,444 h 5 M 375,444 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,456 h 5 M 375,456 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,468 h 5 M 375,468 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 360,480 h 5 M 375,480 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><rect x="500" y="240" width="20" height="248" fill="rgba(31,36,41,0.06)" stroke="#1f2429" stroke-width="0.8"/><path d="M 500,252 h 5 M 515,252 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,264 h 5 M 515,264 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,276 h 5 M 515,276 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,288 h 5 M 515,288 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,300 h 5 M 515,300 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,312 h 5 M 515,312 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,324 h 5 M 515,324 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,336 h 5 M 515,336 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,348 h 5 M 515,348 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,360 h 5 M 515,360 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,372 h 5 M 515,372 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,384 h 5 M 515,384 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,396 h 5 M 515,396 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,408 h 5 M 515,408 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,420 h 5 M 515,420 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,432 h 5 M 515,432 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,444 h 5 M 515,444 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,456 h 5 M 515,456 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,468 h 5 M 515,468 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><path d="M 500,480 h 5 M 515,480 h 5" stroke="rgba(31,36,41,0.35)" stroke-width="0.8"/><rect x="384" y="252" width="112" height="16" fill="rgba(31,36,41,0.07)" stroke="rgba(31,36,41,0.45)" stroke-width="0.8"/><rect x="392" y="258.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="400" y="258.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="408" y="258.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="416" y="258.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="424" y="258.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="432" y="258.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="440" y="258.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="448" y="258.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="456" y="258.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="464" y="258.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="472" y="258.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="480" y="258.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="384" y="276" width="112" height="16" fill="rgba(31,36,41,0.1)" stroke="rgba(31,36,41,0.45)" stroke-width="0.8"/><rect x="392" y="282.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="400" y="282.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="408" y="282.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="416" y="282.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="424" y="282.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="432" y="282.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="440" y="282.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="448" y="282.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="456" y="282.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="464" y="282.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="472" y="282.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="480" y="282.0" width="5" height="4" fill="rgba(31,36,41,0.55)"/><rect x="384" y="304" width="112" height="24" fill="rgba(31,36,41,0.07)" stroke="rgba(31,36,41,0.45)" stroke-width="0.8"/><rect x="384" y="336" width="112" height="24" fill="rgba(31,36,41,0.07)" stroke="rgba(31,36,41,0.45)" stroke-width="0.8"/><rect x="384" y="368" width="112" height="24" fill="rgba(31,36,41,0.07)" stroke="rgba(31,36,41,0.45)" stroke-width="0.8"/><rect x="384" y="400" width="112" height="24" fill="rgba(31,36,41,0.07)" stroke="rgba(31,36,41,0.45)" stroke-width="0.8"/><rect x="384" y="432" width="112" height="24" fill="rgba(31,36,41,0.07)" stroke="rgba(31,36,41,0.45)" stroke-width="0.8"/><rect x="384" y="464" width="112" height="16" fill="rgba(31,36,41,0.04)" stroke="rgba(31,36,41,0.45)" stroke-width="0.8"/><path d="M 160,72 L 160.0,60.0 A 12,12 0 0,1 172.0,72.0 Z" fill="#cfc6b5" stroke="#1f2429" stroke-width="1"/><path d="M 192,168 L 192.0,180.0 A 12,12 0 0,1 180.0,168.0 Z" fill="#cfc6b5" stroke="#1f2429" stroke-width="1"/><path d="M 354,200 L 354.0,188.0 A 12,12 0 0,1 366.0,200.0 Z" fill="#cfc6b5" stroke="#1f2429" stroke-width="1"/><path d="M 48,56 L 160,56 A 16,16 0 0,1 176,72 L 176,168 A 16,16 0 0,0 192,184 L 354,184 A 16,16 0 0,1 370,200 L 370,364 A 16,16 0 0,0 386,380 L 396,380" fill="none" stroke="#9a5b00" stroke-width="5.5" stroke-linecap="round" stroke-linejoin="round"/><path d="M 48,56 L 160,56 A 16,16 0 0,1 176,72 L 176,168 A 16,16 0 0,0 192,184 L 354,184 A 16,16 0 0,1 370,200 L 370,364 A 16,16 0 0,0 386,380 L 396,380" fill="none" stroke="#f2b134" stroke-width="3.5" stroke-linecap="round" stroke-linejoin="round"/><circle cx="398" cy="380" r="3" fill="#1f2429"/><line x1="620" y1="108" x2="184" y2="108" stroke="rgba(31,36,41,0.4)" stroke-width="0.8"/><circle cx="184" cy="108" r="2" fill="#1f2429"/><line x1="620" y1="180" x2="592" y2="180" stroke="rgba(31,36,41,0.4)" stroke-width="0.8"/><circle cx="592" cy="180" r="2" fill="#1f2429"/><line x1="620" y1="236" x2="376" y2="236" stroke="rgba(31,36,41,0.4)" stroke-width="0.8"/><circle cx="376" cy="236" r="2" fill="#1f2429"/><line x1="620" y1="304" x2="520" y2="304" stroke="rgba(31,36,41,0.4)" stroke-width="0.8"/><circle cx="520" cy="304" r="2" fill="#1f2429"/><line x1="620" y1="380" x2="520" y2="380" stroke="rgba(31,36,41,0.4)" stroke-width="0.8"/><circle cx="520" cy="380" r="2" fill="#1f2429"/><text x="48" y="512" fill="#5e6670" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">FLOOR</text><text x="440" y="512" fill="#5e6670" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace" text-anchor="middle">RACK FRONT</text><line x1="58.0" y1="50.0" x2="58.0" y2="62.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><line x1="82.0" y1="50.0" x2="82.0" y2="62.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><line x1="106.0" y1="50.0" x2="106.0" y2="62.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><line x1="130.0" y1="50.0" x2="130.0" y2="62.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><line x1="154.0" y1="50.0" x2="154.0" y2="62.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><line x1="182.0" y1="84.0" x2="170.0" y2="84.0" stroke="#1f2429" stroke-width="2.2" stroke-linecap="butt"/><line x1="182.0" y1="102.0" x2="170.0" y2="102.0" stroke="#1f2429" stroke-width="2.2" stroke-linecap="butt"/><line x1="182.0" y1="120.0" x2="170.0" y2="120.0" stroke="#1f2429" stroke-width="2.2" stroke-linecap="butt"/><line x1="182.0" y1="138.0" x2="170.0" y2="138.0" stroke="#1f2429" stroke-width="2.2" stroke-linecap="butt"/><line x1="182.0" y1="156.0" x2="170.0" y2="156.0" stroke="#1f2429" stroke-width="2.2" stroke-linecap="butt"/><line x1="208.0" y1="178.0" x2="208.0" y2="190.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><line x1="234.0" y1="178.0" x2="234.0" y2="190.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><line x1="260.0" y1="178.0" x2="260.0" y2="190.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><line x1="286.0" y1="178.0" x2="286.0" y2="190.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><line x1="312.0" y1="178.0" x2="312.0" y2="190.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><line x1="332.0" y1="178.0" x2="332.0" y2="190.0" stroke="#1f2429" stroke-width="2.2" stroke-linecap="butt"/><line x1="344.0" y1="178.0" x2="344.0" y2="190.0" stroke="#1f2429" stroke-width="2.2" stroke-linecap="butt"/><line x1="359.4" y1="178.7" x2="356.5" y2="190.3" stroke="#1f2429" stroke-width="2.2" stroke-linecap="butt"/><line x1="376.0" y1="257.0" x2="364.0" y2="257.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><line x1="376.0" y1="285.0" x2="364.0" y2="285.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><line x1="376.0" y1="313.0" x2="364.0" y2="313.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><line x1="376.0" y1="341.0" x2="364.0" y2="341.0" stroke="rgba(31,36,41,0.38)" stroke-width="2.0" stroke-linecap="butt"/><text x="632" y="112" fill="#1f2429" font-size="12" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif" font-weight="600">Vertical pathway</text><rect x="756" y="101" width="88" height="14" rx="2" fill="rgba(15,94,99,0.06)" stroke="#0f5e63" stroke-width="0.8"/><text x="800.0" y="111" fill="#0f5e63" font-size="8" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace" text-anchor="middle" letter-spacing="0.06em">DRS 01.00.03.01</text><text x="632" y="127" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">secured to the tray, self-supporting</text><text x="632" y="140" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">waterfall at every vertical transition</text><text x="632" y="184" fill="#1f2429" font-size="12" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif" font-weight="600">In the basket tray</text><rect x="772" y="173" width="72" height="14" rx="2" fill="rgba(15,94,99,0.06)" stroke="#0f5e63" stroke-width="0.8"/><text x="808.0" y="183" fill="#0f5e63" font-size="8" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace" text-anchor="middle" letter-spacing="0.06em">DRS 01.00.03</text><text x="632" y="199" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">½″ Velcro every 12–18″, bundles float</text><text x="632" y="212" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">at corners: secure 3×, bend ≥ 20× D</text><text x="632" y="240" fill="#1f2429" font-size="12" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif" font-weight="600">Leaving the tray</text><rect x="756" y="229" width="72" height="14" rx="2" fill="rgba(15,94,99,0.06)" stroke="#0f5e63" stroke-width="0.8"/><text x="792.0" y="239" fill="#0f5e63" font-size="8" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace" text-anchor="middle" letter-spacing="0.06em">DRS 01.00.03</text><rect x="834" y="229" width="72" height="14" rx="2" fill="rgba(15,94,99,0.06)" stroke="#0f5e63" stroke-width="0.8"/><text x="870.0" y="239" fill="#0f5e63" font-size="8" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace" text-anchor="middle" letter-spacing="0.06em">DRS 01.00.02</text><text x="632" y="255" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">waterfall centred over the VCM</text><text x="632" y="268" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">secure 3× at the exit</text><text x="632" y="308" fill="#1f2429" font-size="12" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif" font-weight="600">Down the front of the rack</text><rect x="828" y="297" width="72" height="14" rx="2" fill="rgba(15,94,99,0.06)" stroke="#0f5e63" stroke-width="0.8"/><text x="864.0" y="307" fill="#0f5e63" font-size="8" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace" text-anchor="middle" letter-spacing="0.06em">DRS 01.00.02</text><text x="632" y="323" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">the VCM on the side you patch into</text><text x="632" y="336" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">cross no device you do not patch</text><text x="632" y="384" fill="#1f2429" font-size="12" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif" font-weight="600">Into the device</text><rect x="748" y="373" width="60" height="14" rx="2" fill="rgba(31,36,41,0.04)" stroke="#5e6670" stroke-width="0.8"/><text x="778.0" y="383" fill="#5e6670" font-size="8" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace" text-anchor="middle" letter-spacing="0.06em">GUIDE P.7</text><text x="632" y="399" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">leave the VCM nearest the port</text><text x="632" y="412" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">slack downstream, nothing on the floor</text><text x="56" y="554" fill="#1f2429" font-size="12" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif" font-weight="600">The whole way</text><rect x="160" y="543" width="72" height="14" rx="2" fill="rgba(15,94,99,0.06)" stroke="#0f5e63" stroke-width="0.8"/><text x="196.0" y="553" fill="#0f5e63" font-size="8" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace" text-anchor="middle" letter-spacing="0.06em">DRS 01.00.01</text><text x="244" y="553" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">½″ Velcro, no zip ties · bend radius · supports every 4–5 ft, no staples · rated jacket</text><line x1="40" y1="584" x2="920" y2="584" stroke="rgba(31,36,41,0.1)" stroke-width="0.8"/><text x="40" y="604" fill="#59616b" font-size="8" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace" letter-spacing="0.14em">LEGEND</text><line x1="112" y1="601" x2="136" y2="601" stroke="#9a5b00" stroke-width="5.5" stroke-linecap="round"/><line x1="112" y1="601" x2="136" y2="601" stroke="#f2b134" stroke-width="3.5" stroke-linecap="round"/><line x1="124" y1="595" x2="124" y2="607" stroke="rgba(31,36,41,0.38)" stroke-width="2.0"/><text x="146" y="604" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">Velcro bundle (floats)</text><line x1="298" y1="601" x2="322" y2="601" stroke="#9a5b00" stroke-width="5.5" stroke-linecap="round"/><line x1="298" y1="601" x2="322" y2="601" stroke="#f2b134" stroke-width="3.5" stroke-linecap="round"/><line x1="310" y1="595" x2="310" y2="607" stroke="#1f2429" stroke-width="2.2"/><text x="332" y="604" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">secured to tray</text><path d="M 452,607 L 452,594 A 13,13 0 0,1 465,607 Z" fill="#cfc6b5" stroke="#1f2429" stroke-width="1"/><text x="478" y="604" fill="#59616b" font-size="9" font-family="'DejaVu Sans Mono', Consolas, Menlo, ui-monospace, monospace">waterfall</text></svg></div><figcaption>One route from an upper tray to the device, with the sheet for each part. Grey ticks: Velcro bundles that float in the tray. Black ticks: ties to the tray. Every sheet is broken down rule by rule in <a href="DRS_Explained.html">DRS Explained</a>.</figcaption></figure>

  <section class="sheet" id="drs-01-00-00">
<div class="sheet-head">
  <div class="sheet-num mono">01.00.00</div>
  <div>
    <h2>Introduction: what a DRS is</h2>
    
    <p class="meta">Portal page &middot; approved 6/9/2026 &middot; approved by Tom Marsh, Infrastructure Deployment Manager &middot; <b>Internal Use Only</b></p>
  </div>
</div>
<p class="lead">This is not a task sheet. It is the portal page that explains what a DRS is, where it lives, and the rule that you must have it on hand. Read it once, carefully — every other sheet assumes it.</p>
<h3>The rules, one by one</h3><ol class="rules">
<li>
  <div class="rule"><span class="rn mono">R1</span>
    <div><p class="rule-text">DRS = Deployment Requirement Sheet: Fluidstack's technical standards for how installation work must be done. <b>Requirements, not guidelines.</b> Every on-site task has a matching DRS.</p>
    <p class="note"><b>In plain words.</b> A guideline is advice; a requirement is the way it must be done, every time. If a coworker, a photo from another site, or this course says something different, the DRS wins.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R2</span>
    <div><p class="rule-text">Contains step-by-step requirements, specifications, approved materials, diagrams, and references to ANSI/TIA, BICSI, NEC and NEMA standards.</p>
    <p class="note"><b>In plain words.</b> You do not need to memorize the standards themselves. The DRS turns them into the rules you follow — but recognize the names, because they appear on drawings, cable jackets and in conversations.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R3</span>
    <div><p class="rule-text">Exists so every deployment meets the same quality standard, whoever does the work; protects equipment and lowers outage risk.</p>
    <p class="note"><b>In plain words.</b> The same job done two different ways is how outages happen. The DRS is what lets any qualified person pick up the work and know exactly how it must be done.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R4</span>
    <div><p class="rule-text">Approved by Fluidstack ICT leadership. New revisions are announced through the portal. <b>Always use the current version: check the revision date on the cover page.</b></p>
    <p class="note"><b>In plain words.</b> Standards change; when one changes, a new DRS revision is issued. An old printout is the classic mistake: before every task, check the revision date against the portal.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R5</span>
    <div><p class="rule-text">Get it from Fluidstack Confluence (fluidstack.atlassian.net → LVC Deployment space → DEPLOYMENT REQUIREMENTS SHEETS). Backup: your Fluidstack PM or site supervisor.</p>
    <p class="note"><b>In plain words.</b> The portal needs a login and a connection, and data hall floors have dead zones. Get or print the DRS for the day's tasks before you go out on the floor.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R6</span>
    <div><p class="rule-text"><b>On site:</b> have the applicable DRS on hand, printed or on a device. Working from memory alone is not acceptable. No DRS: <b>stop work and get it.</b></p>
    <p class="note"><b>In plain words.</b> This is the on-site rule. 'On hand' means at the work location — printed, or on a device you can actually read. If you cannot, you stop and get it before you continue.</p></div>
  </div>
</li>
</ol>
<figure class="dd-fig"><div class="ddw"><svg style="width:100%;height:auto;display:block" class="dg" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1200 680" role="img" aria-label="How a DRS sheet is laid out: DRS 01.00.01 as the example"><title>How a DRS sheet is laid out: DRS 01.00.01 as the example</title><rect rx="6" fill="#FFFFFF" stroke="#1F2429" stroke-width="3" x="10" y="10" width="1180" height="660"/><g data-k="tb-co"><rect fill="#F4F6FA" stroke="#1F2429" x="20" y="20" width="170" height="70"/><text font-size="18" font-weight="700" text-anchor="middle" fill="#1F2429" x="105" y="50" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Fluidstack</text><text font-size="12" text-anchor="middle" fill="#5B6470" x="105" y="74" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">company</text></g><g data-k="tb-num"><rect fill="#DCEBF7" stroke="#2563B8" stroke-width="2.5" x="20" y="95" width="170" height="90"/><text font-size="26" font-weight="700" text-anchor="middle" fill="#1F2429" x="105" y="132" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">DRS</text><text font-size="20" font-weight="700" text-anchor="middle" fill="#2563B8" font-family="'DejaVu Sans Mono', Consolas, Menlo, monospace" x="105" y="165">01.00.01</text></g><g data-k="tb-title"><rect fill="#FFFFFF" stroke="#1F2429" x="20" y="190" width="170" height="280"/><text transform="translate(118 455) rotate(-90)" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif" font-size="20" font-weight="700" fill="#1F2429">GENERAL FIBER CABLE</text><text transform="translate(146 455) rotate(-90)" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif" font-size="20" font-weight="700" fill="#1F2429">DRESSING</text></g><g data-k="tb-rev"><rect fill="#FFF4D6" stroke="#1F2429" x="20" y="475" width="170" height="50"/><text font-size="12" font-weight="700" fill="#1F2429" x="30" y="497" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">REVISED</text><text font-size="14" font-weight="700" fill="#1F2429" text-anchor="end" x="180" y="497" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">6/9/2026</text><text font-size="11" fill="#5B6470" x="30" y="516" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">check this date</text></g><g data-k="tb-appr"><rect fill="#FFFFFF" stroke="#1F2429" x="20" y="530" width="170" height="40"/><text font-size="11" font-weight="700" fill="#1F2429" x="30" y="548" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">APPROVED BY</text><text font-size="11" fill="#5B6470" x="30" y="564" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">(name on the sheet)</text></g><g data-k="tb-int"><rect fill="#F6F6F4" stroke="#1F2429" x="20" y="575" width="170" height="85"/><text font-size="13" font-weight="700" text-anchor="middle" fill="#B42318" x="105" y="597" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Internal Use Only</text><text font-size="11" text-anchor="middle" fill="#5B6470" x="105" y="616" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">confidential: do not</text><text font-size="11" text-anchor="middle" fill="#5B6470" x="105" y="631" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">copy or share without</text><text font-size="11" text-anchor="middle" fill="#5B6470" x="105" y="646" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">written permission</text></g><g data-k="sec-1"><circle cx="228" cy="54" r="13" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="228" y="59" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">1</text><text font-size="17" font-weight="700" fill="#1F2429" text-decoration="underline" x="249" y="60" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">GENERAL CABLE DRESSING</text><text font-size="14.5" fill="#1F2429" x="225" y="92" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">1. Dress per ANSI/TIA-568, ANSI/TIA-606, ANSI/TIA-942</text><text font-size="14.5" fill="#1F2429" x="225" y="116" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">2. 1/2 in hook-and-loop (Velcro). No nylon zip ties</text><text font-size="14.5" fill="#1F2429" x="225" y="140" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">3. Bend radius: manufacturer spec; loaded 20× min,</text><text font-size="14.5" fill="#1F2429" x="225" y="164" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">    unloaded 10× min</text><text font-size="14.5" fill="#1F2429" x="225" y="188" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">4. Supports must not damage cable (no metal staples)</text><text font-size="14.5" fill="#1F2429" x="225" y="212" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">5. TIA-568: support every 4-5 ft on horizontal runs</text><text font-size="14.5" fill="#1F2429" x="225" y="236" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">6. Rated cable: plenum OFNP/CMP · riser OFNR/CMR ·</text><text font-size="14.5" fill="#1F2429" x="225" y="260" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">    LSZH where local code requires</text></g><g data-k="no-zip"><circle cx="330" cy="360" r="42" fill="#FCE3E3" stroke="#B42318" stroke-width="6"/><line stroke="#B42318" stroke-width="7" x1="300" y1="390" x2="360" y2="330"/><text font-size="13" font-weight="700" text-anchor="middle" fill="#B42318" x="330" y="422" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">nylon zip ties</text></g><g data-k="no-zip-i"><path stroke="#1F2429" stroke-width="3" d="M300 345 L 360 375 M300 352 L 360 382 M300 338 L 360 368"/></g><g data-k="no-staple"><circle cx="520" cy="360" r="42" fill="#FCE3E3" stroke="#B42318" stroke-width="6"/><line stroke="#B42318" stroke-width="7" x1="490" y1="390" x2="550" y2="330"/><text font-size="13" font-weight="700" text-anchor="middle" fill="#B42318" x="520" y="422" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">metal staples</text></g><g data-k="no-staple-i"><path stroke="#7A818A" stroke-width="6" fill="none" d="M500 390 L500 345 Q 520 325 540 345 L540 390"/></g><g data-k="bad-bend"><path stroke="#E8C21A" stroke-width="8" fill="none" d="M255 600 C 255 480, 330 480, 330 560 L 330 620"/><text font-size="13" font-weight="700" fill="#B42318" x="345" y="560" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">too-tight bend</text><text font-size="12" fill="#5B6470" x="345" y="578" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">(shown as wrong)</text></g><line stroke="#1F2429" stroke-width="2" x1="640" y1="20" x2="640" y2="660"/><g data-k="sec-2"><circle cx="703" cy="54" r="13" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="703" y="59" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">2</text><text font-size="17" font-weight="700" fill="#1F2429" text-decoration="underline" x="724" y="60" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">HOOK-AND-LOOP (VELCRO)</text><rect rx="18" fill="#E3F2E1" stroke="#7CC38B" stroke-width="5" x="760" y="85" width="240" height="120"/><circle cx="880" cy="140" r="38" fill="#2B2F33"/><circle cx="880" cy="140" r="12" fill="#E3F2E1"/><rect rx="3" fill="#2B2F33" x="780" y="182" width="90" height="10"/><rect rx="3" fill="#2B2F33" x="890" y="182" width="90" height="10"/></g><g data-k="sec-3"><circle cx="703" cy="254" r="13" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="703" y="259" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">3</text><text font-size="17" font-weight="700" fill="#1F2429" text-decoration="underline" x="724" y="260" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">FIBER CABLE BEND RADIUS</text><circle cx="790" cy="370" r="62" fill="#fff" stroke="#1F2429" stroke-width="4"/><text font-size="13" font-weight="700" text-anchor="middle" fill="#1F2429" x="790" y="366" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">20 × diameter</text><text font-size="13" text-anchor="middle" fill="#1F2429" x="790" y="384" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">of cable</text><path stroke="#E8C21A" stroke-width="9" fill="none" d="M728 470 L728 370 A 62 62 0 0 1 790 308 L 960 308"/><rect rx="3" fill="#2C6FD1" x="960" y="300" width="46" height="16"/></g><g data-k="xref"><rect rx="8" fill="#FFF4D6" stroke="#E0A82E" stroke-width="2" x="900" y="350" width="250" height="40"/><text font-size="15" font-weight="700" text-anchor="middle" fill="#1F2429" x="1025" y="376" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">SEE DRS 01.00.07</text></g><g data-k="sec-4"><circle cx="703" cy="554" r="13" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="703" y="559" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">4</text><text font-size="17" font-weight="700" fill="#1F2429" text-decoration="underline" x="724" y="560" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">CABLE SUPPORT</text><rect fill="none" stroke="#9AA0A6" stroke-width="3" x="660" y="590" width="510" height="50"/><line stroke="#9AA0A6" stroke-width="2" x1="660" y1="590" x2="660" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="680" y1="590" x2="680" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="700" y1="590" x2="700" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="720" y1="590" x2="720" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="740" y1="590" x2="740" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="760" y1="590" x2="760" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="780" y1="590" x2="780" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="800" y1="590" x2="800" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="820" y1="590" x2="820" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="840" y1="590" x2="840" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="860" y1="590" x2="860" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="880" y1="590" x2="880" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="900" y1="590" x2="900" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="920" y1="590" x2="920" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="940" y1="590" x2="940" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="960" y1="590" x2="960" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="980" y1="590" x2="980" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="1000" y1="590" x2="1000" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="1020" y1="590" x2="1020" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="1040" y1="590" x2="1040" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="1060" y1="590" x2="1060" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="1080" y1="590" x2="1080" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="1100" y1="590" x2="1100" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="1120" y1="590" x2="1120" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="1140" y1="590" x2="1140" y2="640"/><line stroke="#9AA0A6" stroke-width="2" x1="1160" y1="590" x2="1160" y2="640"/><line stroke="#E8C21A" stroke-width="7" x1="660" y1="625" x2="1170" y2="625"/></g><text font-size="11" fill="#5B6470" text-anchor="end" x="1180" y="664" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Redrawn layout for training. Not a copy of the DRS.</text></svg></div><figcaption>Anatomy of a DRS sheet: every sheet has a number, a title, a revision date, an approval block, the Internal Use Only marking, numbered rules, crossed-out 'never' pictures, and cross-references to other sheets.</figcaption></figure>
<figure class="dd-fig"><div class="ddw"><svg style="width:100%;height:auto;display:block" class="dg" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1200 530" role="img" aria-label="Where to get the DRS, and the stop-work rule"><title>Where to get the DRS, and the stop-work rule</title><defs><marker id="flA" viewBox="0 0 10 10" refX="9" refY="5" markerUnits="userSpaceOnUse" markerWidth="16" markerHeight="16" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#1F2429"/></marker></defs><g data-k="e-np"><path stroke="#2563B8" stroke-width="5" fill="none" marker-end="url(#flA)" d="M230 260 C 265 260, 265 125, 296 125"/><text font-size="13" font-weight="700" fill="#1F2429" text-anchor="middle" paint-order="stroke" stroke="#FFFDF8" stroke-width="6" stroke-linejoin="round" x="262" y="180" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">primary</text></g><g data-k="e-nb"><path stroke="#1F2429" stroke-width="4" fill="none" stroke-dasharray="8 5" marker-end="url(#flA)" d="M230 300 C 265 300, 265 425, 296 425"/><text font-size="13" font-weight="700" fill="#1F2429" text-anchor="middle" paint-order="stroke" stroke="#FFFDF8" stroke-width="6" stroke-linejoin="round" x="262" y="395" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">backup</text></g><g data-k="e-pr"><path stroke="#1F2429" stroke-width="5" fill="none" marker-end="url(#flA)" d="M630 125 L696 125"/></g><g data-k="e-br"><path stroke="#1F2429" stroke-width="4" fill="none" stroke-dasharray="8 5" marker-end="url(#flA)" d="M630 425 C 665 425, 665 210, 696 190"/></g><g data-k="e-ro"><path stroke="#1F2429" stroke-width="5" fill="none" marker-end="url(#flA)" d="M825 212 L825 346"/></g><g data-k="e-os"><path stroke="#2A7035" stroke-width="5" fill="none" marker-end="url(#flA)" d="M950 425 L1006 425"/></g><g data-k="e-stop"><path stroke="#B42318" stroke-width="4" fill="none" stroke-dasharray="6 5" marker-end="url(#flA)" d="M950 380 C 985 380, 985 200, 1006 160"/><text font-size="13" font-weight="700" fill="#1F2429" text-anchor="end" paint-order="stroke" stroke="#FFFDF8" stroke-width="6" stroke-linejoin="round" x="1000" y="300" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">not on hand</text></g><g data-k="need"><rect rx="10" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="20" y="225" width="210" height="110"/><text font-size="19" font-weight="700" fill="#1F2429" text-anchor="middle" x="125" y="276" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Before a task</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="125" y="300" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">find the DRS</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="125" y="319" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">for that task</text></g><g data-k="portal"><rect rx="10" fill="#DCEBF7" stroke="#2563B8" stroke-width="3" x="300" y="40" width="330" height="170"/><text font-size="19" font-weight="700" fill="#1F2429" text-anchor="middle" x="465" y="121" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Fluidstack Confluence</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="465" y="145" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">fluidstack.atlassian.net</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="465" y="164" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">LVC Deployment space →</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="465" y="183" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">DEPLOYMENT REQUIREMENTS</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="465" y="202" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">SHEETS</text></g><g data-k="pm"><rect rx="10" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" stroke-dasharray="8 5" x="300" y="350" width="330" height="150"/><text font-size="19" font-weight="700" fill="#1F2429" text-anchor="middle" x="465" y="421" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">PM or site supervisor</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="465" y="445" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Fluidstack project manager</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="465" y="464" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">or site supervisor: sends the</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="465" y="483" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">DRS or restores your access</text></g><g data-k="rev"><rect rx="10" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="700" y="40" width="250" height="170"/><text font-size="19" font-weight="700" fill="#1F2429" text-anchor="middle" x="825" y="121" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Current version?</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="825" y="145" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">check the revision</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="825" y="164" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">date on the cover</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="825" y="183" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">page</text></g><g data-k="onhand"><rect rx="10" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="700" y="350" width="250" height="150"/><text font-size="19" font-weight="700" fill="#1F2429" text-anchor="middle" x="825" y="421" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">On hand</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="825" y="445" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">printed, or on a device</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="825" y="464" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">you can read at the</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="825" y="483" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">work location</text></g><g data-k="start"><rect rx="10" fill="#E3F2E1" stroke="#2A7035" stroke-width="3" x="1010" y="360" width="170" height="130"/><text font-size="19" font-weight="700" fill="#1F2429" text-anchor="middle" x="1095" y="432" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Start work</text></g><g data-k="stop"><rect rx="10" fill="#FDE7E4" stroke="#B42318" stroke-width="3" x="1010" y="40" width="170" height="170"/><text font-size="19" font-weight="700" fill="#B42318" text-anchor="middle" x="1095" y="121" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">No DRS?</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="1095" y="145" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">STOP work.</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="1095" y="164" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Get it before</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="1095" y="183" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">you go on.</text></g></svg></div><figcaption>How you get the DRS: the Confluence portal first; your Fluidstack PM or site supervisor as backup. Then check the version before you rely on it.</figcaption></figure>
<figure class="dd-fig"><div class="ddw"><svg style="width:100%;height:auto;display:block" class="dg" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1200 630" role="img" aria-label="How the DRS, the installation guide, the cutsheet and this course fit together"><title>How the DRS, the installation guide, the cutsheet and this course fit together</title><defs><marker id="flA" viewBox="0 0 10 10" refX="9" refY="5" markerUnits="userSpaceOnUse" markerWidth="16" markerHeight="16" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#1F2429"/></marker></defs><g data-k="e-sd"><path stroke="#1F2429" stroke-width="4" fill="none" marker-end="url(#flA)" d="M322 125 L376 125"/><text font-size="13" font-weight="700" fill="#1F2429" text-anchor="middle" paint-order="stroke" stroke="#FFFDF8" stroke-width="6" stroke-linejoin="round" x="349" y="110" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">used in</text></g><g data-k="e-dg"><path stroke="#2563B8" stroke-width="5" fill="none" marker-end="url(#flA)" d="M570 212 L570 286"/><text font-size="15" font-weight="700" fill="#1F2429" text-anchor="middle" paint-order="stroke" stroke="#FFFDF8" stroke-width="6" stroke-linejoin="round" x="640" y="255" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">built from</text></g><g data-k="e-cg"><path stroke="#1F2429" stroke-width="5" fill="none" marker-end="url(#flA)" d="M1000 212 L1000 286"/><text font-size="15" font-weight="700" fill="#1F2429" text-anchor="middle" paint-order="stroke" stroke="#FFFDF8" stroke-width="6" stroke-linejoin="round" x="1070" y="255" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">built from</text></g><g data-k="e-gc"><path stroke="#5B6470" stroke-width="4" fill="none" stroke-dasharray="7 5" marker-end="url(#flA)" d="M780 412 L780 486"/><text font-size="15" font-weight="700" fill="#1F2429" text-anchor="middle" paint-order="stroke" stroke="#FFFDF8" stroke-width="6" stroke-linejoin="round" x="860" y="455" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">explained by</text></g><g data-k="stds"><rect rx="10" fill="#F2F0EA" stroke="#1F2429" stroke-width="2.5" x="20" y="40" width="300" height="170"/><text font-size="19" font-weight="700" fill="#1F2429" text-anchor="middle" x="170" y="121" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Industry standards</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="170" y="145" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">ANSI/TIA-568 · 606 · 942</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="170" y="164" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">BICSI · NEC · NEMA</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="170" y="183" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">referenced by the DRS</text></g><g data-k="drs"><rect rx="10" fill="#DCEBF7" stroke="#2563B8" stroke-width="3.5" x="380" y="40" width="380" height="170"/><text font-size="26" font-weight="700" fill="#1F2429" text-anchor="middle" x="570" y="121" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">DRS</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="570" y="145" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Deployment Requirement Sheets</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="570" y="164" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">HOW each task must be done</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="570" y="183" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Requirements, not guidelines</text></g><g data-k="cutsheet"><rect rx="10" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="820" y="40" width="360" height="170"/><text font-size="24" font-weight="700" fill="#1F2429" text-anchor="middle" x="1000" y="121" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Cutsheet</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="1000" y="145" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">WHERE each cable goes</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="1000" y="164" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">the final word on any port</text></g><g data-k="guide"><rect rx="10" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="380" y="290" width="800" height="120"/><text font-size="19" font-weight="700" fill="#1F2429" text-anchor="middle" x="780" y="346" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Large Site Cable Installation Guide</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="780" y="370" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Built from DRS 01.00, 01.01, 02.00, 05.00, 10.01, 10.04, 10.08, 10.10</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="780" y="389" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">and the BUF102 patch panel matrix v0.97 (ICT cutsheet v0.97)</text></g><g data-k="course"><rect rx="10" fill="#FBFAF6" stroke="#5B6470" stroke-width="2.5" stroke-dasharray="9 6" x="380" y="490" width="800" height="120"/><text font-size="19" font-weight="700" fill="#1F2429" text-anchor="middle" x="780" y="546" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">This course · Field Kit app</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="780" y="570" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Training aids: they explain the DRS, the guide and the cutsheet</text><text font-size="15" fill="#5B6470" text-anchor="middle" x="780" y="589" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Never a substitute: the current DRS must be on hand at the work</text></g></svg></div><figcaption>How the DRS fits with the other documents: the DRS says how, the cutsheet says where (final word on any port), the installation guide was built from the DRS, and this course and the Field Kit are training aids that never replace it.</figcaption></figure>
<figure class="dd-fig"><div class="ddw"><svg style="width:100%;height:auto;display:block" class="dg" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1200 480" role="img" aria-label="The industry standards named in the DRS and what they cover"><title>The industry standards named in the DRS and what they cover</title><g data-k="s568"><rect rx="14" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="20" y="20" width="375" height="210"/><text font-size="24" font-weight="700" fill="#1F2429" font-family="'DejaVu Sans Mono', Consolas, Menlo, monospace" x="42" y="66">ANSI/TIA-568</text><text font-size="17" font-weight="700" fill="#2563B8" x="42" y="100" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Telecom cabling for buildings</text><text font-size="16" fill="#1F2429" x="42" y="138" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">How cabling is designed, installed</text><text font-size="16" fill="#1F2429" x="42" y="162" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">and tested (e.g. support spacing)</text><rect rx="13" fill="#F2F0EA" x="42" y="188" width="230" height="26"/><text font-size="12" font-weight="700" text-anchor="middle" fill="#5B6470" x="157" y="206" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">named in DRS 01.00.01</text></g><g data-k="s606"><rect rx="14" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="413" y="20" width="375" height="210"/><text font-size="24" font-weight="700" fill="#1F2429" font-family="'DejaVu Sans Mono', Consolas, Menlo, monospace" x="435" y="66">ANSI/TIA-606</text><text font-size="17" font-weight="700" fill="#2563B8" x="435" y="100" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Administration</text><text font-size="16" fill="#1F2429" x="435" y="138" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Labels, identifiers and records</text><text font-size="16" fill="#1F2429" x="435" y="162" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">for the cabling</text><rect rx="13" fill="#F2F0EA" x="435" y="188" width="230" height="26"/><text font-size="12" font-weight="700" text-anchor="middle" fill="#5B6470" x="550" y="206" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">named in DRS 01.00.01</text></g><g data-k="s942"><rect rx="14" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="806" y="20" width="375" height="210"/><text font-size="24" font-weight="700" fill="#1F2429" font-family="'DejaVu Sans Mono', Consolas, Menlo, monospace" x="828" y="66">ANSI/TIA-942</text><text font-size="17" font-weight="700" fill="#2563B8" x="828" y="100" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Data center infrastructure</text><text font-size="16" fill="#1F2429" x="828" y="138" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Requirements for data center</text><text font-size="16" fill="#1F2429" x="828" y="162" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">and computer room infrastructure</text><rect rx="13" fill="#F2F0EA" x="828" y="188" width="230" height="26"/><text font-size="12" font-weight="700" text-anchor="middle" fill="#5B6470" x="943" y="206" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">named in DRS 01.00.01</text></g><g data-k="nec"><rect rx="14" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="20" y="250" width="375" height="210"/><text font-size="24" font-weight="700" fill="#1F2429" font-family="'DejaVu Sans Mono', Consolas, Menlo, monospace" x="42" y="296">NEC (NFPA 70)</text><text font-size="17" font-weight="700" fill="#2563B8" x="42" y="330" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">U.S. electrical safety code</text><text font-size="16" fill="#1F2429" x="42" y="368" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Cable fire ratings: OFNP/OFNR</text><text font-size="16" fill="#1F2429" x="42" y="392" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">(fiber) and CMP/CMR (copper)</text><rect rx="13" fill="#F2F0EA" x="42" y="418" width="230" height="26"/><text font-size="12" font-weight="700" text-anchor="middle" fill="#5B6470" x="157" y="436" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">cable ratings in 01.00.01</text></g><g data-k="bicsi"><rect rx="14" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="413" y="250" width="375" height="210"/><text font-size="24" font-weight="700" fill="#1F2429" font-family="'DejaVu Sans Mono', Consolas, Menlo, monospace" x="435" y="296">BICSI</text><text font-size="17" font-weight="700" fill="#2563B8" x="435" y="330" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">ICT professional association</text><text font-size="16" fill="#1F2429" x="435" y="368" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Design and installation</text><text font-size="16" fill="#1F2429" x="435" y="392" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">standards, training, credentials</text><rect rx="13" fill="#F2F0EA" x="435" y="418" width="230" height="26"/><text font-size="12" font-weight="700" text-anchor="middle" fill="#5B6470" x="550" y="436" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">named in DRS 01.00.00</text></g><g data-k="nema"><rect rx="14" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="806" y="250" width="375" height="210"/><text font-size="24" font-weight="700" fill="#1F2429" font-family="'DejaVu Sans Mono', Consolas, Menlo, monospace" x="828" y="296">NEMA</text><text font-size="17" font-weight="700" fill="#2563B8" x="828" y="330" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Electrical manufacturers</text><text font-size="16" fill="#1F2429" x="828" y="368" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Product standards, e.g.</text><text font-size="16" fill="#1F2429" x="828" y="392" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">enclosures, cable tray</text><rect rx="13" fill="#F2F0EA" x="828" y="418" width="230" height="26"/><text font-size="12" font-weight="700" text-anchor="middle" fill="#5B6470" x="943" y="436" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">named in DRS 01.00.00</text></g></svg></div><figcaption>The industry standards named in the DRS sheets and what each covers — TIA-568 (telecom cabling), TIA-606 (administration: identifiers and labels), TIA-942 (data center infrastructure), NEC (fire ratings), BICSI (methods), NEMA (equipment).</figcaption></figure>
<div class="meta-grid">
  <div><b>Standards named</b><br>ANSI/TIA, BICSI, NEC, NEMA</div>
  <div><b>Points to</b><br>None.</div>
  <div><b>Taught in</b><br><a data-lesson="l00" href="../index.html#/lesson/l00">Lesson 0 · What a DRS is</a> &middot; <a data-lesson="l00" href="../index.html#/lesson/l00">Lesson 0 · Getting the right DRS</a> &middot; <a data-lesson="l00" href="../index.html#/lesson/l00">Lesson 0 · The on-site rule</a></div>
  <div><b>Video</b><br>Lesson 0 video</div>
</div>
<p class="small">Open items 14, 17 — see the Reference guide, <i>Ask your lead: open items</i>.</p>
</section>
<section class="sheet" id="drs-01-00-01">
<div class="sheet-head">
  <div class="sheet-num mono">01.00.01</div>
  <div>
    <h2>General Fiber Cable Dressing</h2>
    <p class="alt">portal title: General Cable Dressing</p>
    <p class="meta">Drawing + portal summary &middot; revised 6/9/2026 &middot; approved by Tom Marsh &middot; <b>Internal Use Only</b></p>
  </div>
</div>
<p class="lead">The six general rules for dressing any cable on this project. Every task sheet builds on these, and the bend-radius numbers here are the ones people get wrong under time pressure.</p>
<h3>The rules, one by one</h3><ol class="rules">
<li>
  <div class="rule"><span class="rn mono">R1</span>
    <div><p class="rule-text">Dress cables in accordance with <b>ANSI/TIA-568, ANSI/TIA-606 and ANSI/TIA-942</b>.</p>
    <p class="note"><b>In plain words.</b> The DRS names the standards so the requirement is traceable; on site you cite the DRS rule itself (for example: DRS 01.00.01, rule 2).</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R2</span>
    <div><p class="rule-text">Bundle with <b>1/2-inch hook-and-loop (Velcro)</b>. Nylon zip ties are not allowed.</p>
    <p class="note"><b>In plain words.</b> Zip ties crush fiber. 1/2-inch Velcro holds the bundle without pinching it. The crossed-out picture on the sheet is a zip tie — 'never'.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R3</span>
    <div><p class="rule-text"><b>Bend radius:</b> follow the manufacturer's spec; minimum <b>20 × diameter loaded</b> (under tension), <b>10 × unloaded</b>. See DRS 01.00.07 for fiber bend radius.</p>
    <p class="note"><b>In plain words.</b> Loaded means while you are pulling or the cable carries its own weight; unloaded means it is resting dressed. Worked example: a 1-inch trunk bundle needs a 20-inch radius while you pull it. Tighter than that and you crack glass you cannot see broken.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R4</span>
    <div><p class="rule-text">Cable supports must not damage the cable: <b>no metal staples</b>.</p>
    <p class="note"><b>In plain words.</b> Anything that pinches or pierces the jacket is damage. Supports hold the cable; they never bite into it.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R5</span>
    <div><p class="rule-text"><b>Support every 4-5 feet</b> on horizontal runs (TIA-568 recommendation).</p>
    <p class="note"><b>In plain words.</b> Unsupported spans sag; sagging cable stresses the jacket and the fibers at every high point. Pace it out: a support about every long stride.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R6</span>
    <div><p class="rule-text"><b>Rated cable for the space:</b> plenum OFNP / CMP in plenum spaces, riser OFNR / CMR in vertical risers, LSZH where local code requires.</p>
    <p class="note"><b>In plain words.</b> The rating is printed on the jacket. The wrong rating in a plenum or riser is a code violation the fire marshal can fail — it is not a dressing detail.</p></div>
  </div>
</li>
</ol>
<figure class="dd-fig"><div class="ddw"><svg style="width:100%;height:auto;display:block" class="dg" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1200 600" role="img" aria-label="DRS 01.00.01: the six general cable dressing rules"><title>DRS 01.00.01: the six general cable dressing rules</title><g data-k="r1"><rect rx="14" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="20" y="20" width="375" height="270"/><rect fill="#2563B8" x="20" y="20" width="8" height="270"/><rect rx="8" fill="#DCEBF7" x="42" y="38" width="54" height="34"/><text font-size="18" font-weight="700" text-anchor="middle" fill="#2563B8" font-family="'DejaVu Sans Mono', Consolas, Menlo, monospace" x="69" y="62">01</text><text font-size="22" font-weight="700" fill="#1F2429" x="110" y="63" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Standards</text><text font-size="16" fill="#1F2429" x="46" y="200" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Dress cables per</text><text font-size="16" fill="#1F2429" x="46" y="224" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">ANSI/TIA-568, -606, -942</text><rect rx="14" fill="#F2F0EA" x="46" y="248" width="170" height="28"/><text font-size="12" font-weight="700" text-anchor="middle" fill="#5B6470" x="131" y="267" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">ANSI/TIA</text><rect rx="4" fill="#fff" stroke="#1F2429" stroke-width="2" x="137.5" y="92" width="60" height="78"/><rect rx="4" fill="#fff" stroke="#1F2429" stroke-width="2" x="217.5" y="92" width="60" height="78"/><text font-size="15" font-weight="700" text-anchor="middle" fill="#1F2429" x="167.5" y="138" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">568</text><text font-size="15" font-weight="700" text-anchor="middle" fill="#1F2429" x="247.5" y="138" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">942</text></g><g data-k="r2"><rect rx="14" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="413" y="20" width="375" height="270"/><rect fill="#2563B8" x="413" y="20" width="8" height="270"/><rect rx="8" fill="#DCEBF7" x="435" y="38" width="54" height="34"/><text font-size="18" font-weight="700" text-anchor="middle" fill="#2563B8" font-family="'DejaVu Sans Mono', Consolas, Menlo, monospace" x="462" y="62">02</text><text font-size="22" font-weight="700" fill="#1F2429" x="503" y="63" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">1/2-inch Velcro only</text><text font-size="16" fill="#1F2429" x="439" y="200" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Hook-and-loop straps.</text><text font-size="16" fill="#1F2429" x="439" y="224" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Nylon zip ties prohibited.</text><rect rx="14" fill="#F2F0EA" x="439" y="248" width="170" height="28"/><text font-size="12" font-weight="700" text-anchor="middle" fill="#5B6470" x="524" y="267" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">DRS</text><rect rx="6" fill="#2B2F33" x="490.5" y="118" width="120" height="26"/><circle cx="660.5" cy="132" r="34" fill="#FCE3E3" stroke="#B42318" stroke-width="5"/><line stroke="#B42318" stroke-width="6" x1="636.5" y1="156" x2="684.5" y2="108"/><path stroke="#1F2429" stroke-width="3" d="M640.5 124 L680.5 142"/></g><g data-k="r3"><rect rx="14" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="806" y="20" width="375" height="270"/><rect fill="#2563B8" x="806" y="20" width="8" height="270"/><rect rx="8" fill="#DCEBF7" x="828" y="38" width="54" height="34"/><text font-size="18" font-weight="700" text-anchor="middle" fill="#2563B8" font-family="'DejaVu Sans Mono', Consolas, Menlo, monospace" x="855" y="62">03</text><text font-size="22" font-weight="700" fill="#1F2429" x="896" y="63" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Bend radius</text><text font-size="16" fill="#1F2429" x="832" y="200" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Manufacturer spec, and at least</text><text font-size="16" fill="#1F2429" x="832" y="224" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">loaded 20× · unloaded 10×</text><rect rx="14" fill="#F2F0EA" x="832" y="248" width="170" height="28"/><text font-size="12" font-weight="700" text-anchor="middle" fill="#5B6470" x="917" y="267" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">DRS · see 01.00.07</text><path stroke="#E8C21A" stroke-width="9" fill="none" d="M933.5 172 A 60 60 0 0 1 993.5 112 L 1083.5 112"/><line stroke="#5B6470" stroke-dasharray="5 4" x1="993.5" y1="172" x2="933.5" y2="172"/></g><g data-k="r4"><rect rx="14" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="20" y="310" width="375" height="270"/><rect fill="#2563B8" x="20" y="310" width="8" height="270"/><rect rx="8" fill="#DCEBF7" x="42" y="328" width="54" height="34"/><text font-size="18" font-weight="700" text-anchor="middle" fill="#2563B8" font-family="'DejaVu Sans Mono', Consolas, Menlo, monospace" x="69" y="352">04</text><text font-size="22" font-weight="700" fill="#1F2429" x="110" y="353" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Safe supports</text><text font-size="16" fill="#1F2429" x="46" y="490" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Supports must not damage</text><text font-size="16" fill="#1F2429" x="46" y="514" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">the cable. No metal staples.</text><rect rx="14" fill="#F2F0EA" x="46" y="538" width="170" height="28"/><text font-size="12" font-weight="700" text-anchor="middle" fill="#5B6470" x="131" y="557" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">DRS</text><path stroke="#7A818A" stroke-width="7" fill="none" d="M177.5 452 L177.5 412 Q 207.5 382 237.5 412 L237.5 452"/><circle cx="207.5" cy="422" r="46" fill="none" stroke="#B42318" stroke-width="5"/><line stroke="#B42318" stroke-width="6" x1="175.5" y1="454" x2="239.5" y2="390"/></g><g data-k="r5"><rect rx="14" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="413" y="310" width="375" height="270"/><rect fill="#2563B8" x="413" y="310" width="8" height="270"/><rect rx="8" fill="#DCEBF7" x="435" y="328" width="54" height="34"/><text font-size="18" font-weight="700" text-anchor="middle" fill="#2563B8" font-family="'DejaVu Sans Mono', Consolas, Menlo, monospace" x="462" y="352">05</text><text font-size="22" font-weight="700" fill="#1F2429" x="503" y="353" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Support spacing</text><text font-size="16" fill="#1F2429" x="439" y="490" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Every 4-5 feet</text><text font-size="16" fill="#1F2429" x="439" y="514" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">on horizontal runs</text><rect rx="14" fill="#F2F0EA" x="439" y="538" width="170" height="28"/><text font-size="12" font-weight="700" text-anchor="middle" fill="#5B6470" x="524" y="557" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">TIA-568</text><line stroke="#E8C21A" stroke-width="7" x1="460.5" y1="432" x2="740.5" y2="432"/><rect fill="#3A4048" x="455.5" y="432" width="12" height="30"/><rect fill="#3A4048" x="590.5" y="432" width="12" height="30"/><rect fill="#3A4048" x="725.5" y="432" width="12" height="30"/><text font-size="14" font-weight="700" text-anchor="middle" fill="#1F2429" x="528.5" y="416" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">4-5 ft</text><text font-size="14" font-weight="700" text-anchor="middle" fill="#1F2429" x="663.5" y="416" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">4-5 ft</text></g><g data-k="r6"><rect rx="14" fill="#FFFDF8" stroke="#1F2429" stroke-width="2.5" x="806" y="310" width="375" height="270"/><rect fill="#2563B8" x="806" y="310" width="8" height="270"/><rect rx="8" fill="#DCEBF7" x="828" y="328" width="54" height="34"/><text font-size="18" font-weight="700" text-anchor="middle" fill="#2563B8" font-family="'DejaVu Sans Mono', Consolas, Menlo, monospace" x="855" y="352">06</text><text font-size="22" font-weight="700" fill="#1F2429" x="896" y="353" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Rated cable</text><text font-size="16" fill="#1F2429" x="832" y="490" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Plenum OFNP/CMP · Riser OFNR/CMR</text><text font-size="16" fill="#1F2429" x="832" y="514" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">LSZH where local code requires</text><rect rx="14" fill="#F2F0EA" x="832" y="538" width="170" height="28"/><text font-size="12" font-weight="700" text-anchor="middle" fill="#5B6470" x="917" y="557" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">NEC ratings</text><rect rx="8" fill="#E3EEF7" stroke="#1F2429" x="863.5" y="396" width="80" height="46"/><text font-size="14" font-weight="700" text-anchor="middle" fill="#1F2429" x="903.5" y="426" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">OFNP</text><rect rx="8" fill="#EFEAF7" stroke="#1F2429" x="953.5" y="396" width="80" height="46"/><text font-size="14" font-weight="700" text-anchor="middle" fill="#1F2429" x="993.5" y="426" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">OFNR</text><rect rx="8" fill="#EAF5EA" stroke="#1F2429" x="1043.5" y="396" width="80" height="46"/><text font-size="14" font-weight="700" text-anchor="middle" fill="#1F2429" x="1083.5" y="426" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">LSZH</text></g></svg></div><figcaption>The six rules on one drawing: Velcro not zip ties, bend radius, no damaging supports, support spacing, rated cable for the space.</figcaption></figure>
<figure class="dd-fig"><div class="ddw"><svg style="width:100%;height:auto;display:block" class="dg" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1180 380" role="img" aria-label="Minimum bend radius rules"><title>Minimum bend radius rules</title><g data-k="b20"><path stroke="#E8C21A" stroke-width="10" fill="none" d="M80 100 A 200 200 0 0 1 280 300"/><line stroke="#5B6470" stroke-dasharray="5 4" x1="80" y1="300" x2="280" y2="300"/><text font-size="13" fill="#5B6470" text-anchor="middle" x="180" y="322" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">radius</text><text font-size="26" font-weight="700" fill="#1F2429" x="90" y="60" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">20× diameter</text><text font-size="14" fill="#5B6470" font-weight="700" x="90" y="84" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">LOADED · under tension · DRS minimum</text></g><g data-k="b15"><path stroke="#E8C21A" stroke-width="10" fill="none" d="M440 150 A 150 150 0 0 1 590 300"/><line stroke="#5B6470" stroke-dasharray="5 4" x1="440" y1="300" x2="590" y2="300"/><text font-size="13" fill="#5B6470" text-anchor="middle" x="515" y="322" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">radius</text><text font-size="26" font-weight="700" fill="#1F2429" x="450" y="60" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">15× diameter</text><text font-size="14" fill="#5B6470" font-weight="700" x="450" y="84" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">LONG-TERM target · guide p.7 only</text></g><g data-k="b10"><path stroke="#E8C21A" stroke-width="10" fill="none" d="M800 200 A 100 100 0 0 1 900 300"/><line stroke="#5B6470" stroke-dasharray="5 4" x1="800" y1="300" x2="900" y2="300"/><text font-size="13" fill="#5B6470" text-anchor="middle" x="850" y="322" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">radius</text><text font-size="26" font-weight="700" fill="#1F2429" x="810" y="60" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">10× diameter</text><text font-size="14" fill="#5B6470" font-weight="700" x="810" y="84" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">UNLOADED · no tension · DRS minimum</text></g><text font-size="14" fill="#1F2429" x="80" y="360" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Example, 0.25 in cable: at least 5 in radius loaded, 2.5 in unloaded (DRS 01.00.01); guide target 3.75 in long-term. Follow the manufacturer spec if it is larger.</text></svg></div><figcaption>Bend radius, worked: 20 × diameter loaded (under tension), 10 × unloaded — and what a too-tight bend does.</figcaption></figure>
<figure class="dd-fig"><div class="ddw"><svg style="width:100%;height:auto;display:block" class="dg" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1200 600" role="img" aria-label="Plenum, riser and LSZH cable: where each is used"><title>Plenum, riser and LSZH cable: where each is used</title><rect fill="#FBFAF6" stroke="#1F2429" stroke-width="3" x="40" y="40" width="840" height="250"/><rect fill="#E3EEF7" stroke="none" x="40" y="40" width="840" height="70"/><line stroke="#1F2429" stroke-width="2" stroke-dasharray="10 6" x1="40" y1="110" x2="880" y2="110"/><text font-size="14" fill="#5B6470" font-weight="700" x="60" y="66" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">ceiling space used for air (plenum)</text><path stroke="#4A90C2" stroke-width="3" fill="none" d="M420 70 l 50 0 m -12 -8 l 12 8 l -12 8"/><path stroke="#4A90C2" stroke-width="3" fill="none" d="M560 70 l 50 0 m -12 -8 l 12 8 l -12 8"/><path stroke="#4A90C2" stroke-width="3" fill="none" d="M700 70 l 50 0 m -12 -8 l 12 8 l -12 8"/><text font-size="18" font-weight="700" fill="#1F2429" x="60" y="190" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Floor 2</text><rect fill="#FBFAF6" stroke="#1F2429" stroke-width="3" x="40" y="310" width="840" height="250"/><rect fill="#E3EEF7" stroke="none" x="40" y="310" width="840" height="70"/><line stroke="#1F2429" stroke-width="2" stroke-dasharray="10 6" x1="40" y1="380" x2="880" y2="380"/><text font-size="14" fill="#5B6470" font-weight="700" x="60" y="336" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">ceiling space used for air (plenum)</text><path stroke="#4A90C2" stroke-width="3" fill="none" d="M420 340 l 50 0 m -12 -8 l 12 8 l -12 8"/><path stroke="#4A90C2" stroke-width="3" fill="none" d="M560 340 l 50 0 m -12 -8 l 12 8 l -12 8"/><path stroke="#4A90C2" stroke-width="3" fill="none" d="M700 340 l 50 0 m -12 -8 l 12 8 l -12 8"/><text font-size="18" font-weight="700" fill="#1F2429" x="60" y="460" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Floor 1</text><g data-k="plenum"><line stroke="#E8C21A" stroke-width="8" x1="60" y1="92" x2="860" y2="92"/><rect rx="8" fill="#fff" stroke="#1F2429" x="300" y="98" width="330" height="34"/><text font-size="15" font-weight="700" text-anchor="middle" fill="#1F2429" x="465" y="121" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">plenum-rated: OFNP (fiber) · CMP (copper)</text></g><g data-k="riser"><rect fill="#F2F0EA" stroke="#1F2429" stroke-width="3" x="900" y="40" width="120" height="520"/><line stroke="#E8C21A" stroke-width="8" x1="960" y1="50" x2="960" y2="550"/><text font-size="15" font-weight="700" text-anchor="middle" fill="#1F2429" transform="rotate(-90 960 300)" dy="-14" x="960" y="300" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">riser</text></g><g data-k="riser-l"><rect rx="8" fill="#fff" stroke="#1F2429" x="1030" y="230" width="160" height="74"/><text font-size="14" font-weight="700" text-anchor="middle" fill="#1F2429" x="1110" y="258" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">riser-rated:</text><text font-size="15" font-weight="700" text-anchor="middle" fill="#1F2429" x="1110" y="280" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">OFNR · CMR</text><text font-size="12" text-anchor="middle" fill="#5B6470" x="1110" y="298" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">floor to floor</text></g><g data-k="lszh"><rect rx="10" fill="#EAF5EA" stroke="#2A7035" stroke-width="2" x="60" y="470" width="420" height="70"/><text font-size="15" font-weight="700" text-anchor="middle" fill="#1F2429" x="270" y="498" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">LSZH: Low Smoke, Zero Halogen jacket</text><text font-size="14" text-anchor="middle" fill="#5B6470" x="270" y="522" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">used where local code requires it</text></g><g data-k="rank"><rect rx="10" fill="#FFF4D6" stroke="#E0A82E" stroke-width="2" x="500" y="470" width="380" height="70"/><text font-size="15" font-weight="700" text-anchor="middle" fill="#1F2429" x="690" y="498" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">plenum ≥ riser ≥ general purpose</text><text font-size="13" text-anchor="middle" fill="#5B6470" x="690" y="522" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">higher may replace lower, never the reverse</text></g><text font-size="13" fill="#5B6470" x="40" y="590" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Ratings are fire ratings from the NEC. DRS 01.00.01 rule 6 says which rating each space needs.</text></svg></div><figcaption>Jacket ratings and where each belongs: OFNP/CMP in plenums, OFNR/CMR in risers, LSZH where local code requires.</figcaption></figure>
<div class="meta-grid">
  <div><b>Standards named</b><br>ANSI/TIA-568, ANSI/TIA-606, ANSI/TIA-942, NEC (cable ratings)</div>
  <div><b>Points to</b><br><a href="#drs-01-00-07">DRS 01.00.07</a></div>
  <div><b>Taught in</b><br><a data-lesson="l05" href="../index.html#/lesson/l05">Lesson 5 · The six rules</a> &middot; <a data-lesson="l05" href="../index.html#/lesson/l05">Lesson 5 · The standards behind the rules</a> &middot; <a data-lesson="l05" href="../index.html#/lesson/l05">Lesson 5 · Ties, bends and supports</a> &middot; <a data-lesson="l05" href="../index.html#/lesson/l05">Lesson 5 · Rated cable</a> &middot; <a data-lesson="l05" href="../index.html#/lesson/l05">Lesson 5 · Bend radius worked example</a> &middot; <a data-lesson="l03" href="../index.html#/lesson/l03">Lesson 3 · Handling fiber</a></div>
  <div><b>Video</b><br>Lesson 5 video; Lesson 3 video (Handling fiber)</div>
</div>
<p class="small">Open items 12, 13, 15, 16 — see the Reference guide, <i>Ask your lead: open items</i>.</p>
</section>
<section class="sheet" id="drs-01-00-02">
<div class="sheet-head">
  <div class="sheet-num mono">01.00.02</div>
  <div>
    <h2>Front of Rack Cable Dressing</h2>
    
    <p class="meta">Drawing + portal summary &middot; revised 6/9/2026 &middot; approved by Tom Marsh &middot; <b>Internal Use Only</b></p>
  </div>
</div>
<p class="lead">How cables must arrive at the rack: where they leave the tray, how they drop, and the replaceable-device rule that drives everything else in the rack.</p>
<h3>The rules, one by one</h3><ol class="rules">
<li>
  <div class="rule"><span class="rn mono">R1</span>
    <div><p class="rule-text">Cables shall <b>not cross devices they do not patch into</b>. Every device must be replaceable without unpatching cables that end in another device.</p>
    <p class="note"><b>In plain words.</b> The replaceability rule. If a cable crosses over a device it has nothing to do with, swapping that device means unpatching someone else's cable — that is an outage you caused. Cables land on their side, in their waterfall, into their VCM.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R2</span>
    <div><p class="rule-text">Cable shall <b>exit the basket tray directly above the rack edge or the vertical cable managers</b> (VCMs).</p>
    <p class="note"><b>In plain words.</b> The drop starts in the right place: straight above the rack edge or the VCM, not half a bay away where the cable would angle across neighbors.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R3</span>
    <div><p class="rule-text">All cables entering or leaving the basket tray must be <b>supported by waterfalls</b> to keep the proper bend radius.</p>
    <p class="note"><b>In plain words.</b> A waterfall is the smooth curved exit accessory at the tray edge. Cable hanging over a bare tray edge bends tighter than radius and scores the jacket.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R4</span>
    <div><p class="rule-text"><b>Over-the-top waterfalls</b> must be used for <b>network racks</b>.</p>
    <p class="note"><b>In plain words.</b> Network racks are the exception with their own pattern: cords come over the top. If you see networkrack traffic exiting sideways, stop and check the sheet.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R5</span>
    <div><p class="rule-text">Bundle cable neatly with <b>1/2-inch Velcro</b>.</p>
    <p class="note"><b>In plain words.</b> Same tie rule as 01.00.01, restated where the work happens: 1/2-inch hook-and-loop, never zip ties.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R6</span>
    <div><p class="rule-text">Cables should use the <b>waterfall next to the side of the rack they patch into</b>.</p>
    <p class="note"><b>In plain words.</b> Left-side ports use the left waterfall, right-side ports the right one. Crossing under or over to the far side tangles the rack face.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R7</span>
    <div><p class="rule-text">Drawing note: each waterfall lines up with the rack VCM. <b>Tray accessories must fit</b> trays made by Basor, WBT, Legrand or equivalent, with 2 × 4 inch (50 × 100 mm) openings and 5 mm wire.</p>
    <p class="note"><b>In plain words.</b> The hardware note from the drawing: waterfalls and tray accessories are sized for that basket (2×4-inch mesh, 5 mm wire). If the parts do not fit the tray as drawn, that is a question for your lead, not something to force.</p></div>
  </div>
</li>
</ol>
<figure class="dd-fig"><div class="ddw"><svg style="width:100%;height:auto;display:block" class="dg" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1200 700" role="img" aria-label="DRS 01.00.02: front of rack cable dressing"><title>DRS 01.00.02: front of rack cable dressing</title><g data-k="tray"><rect fill="#ECE9E2" stroke="#3A4048" stroke-width="2.5" x="30" y="60" width="1140" height="28"/><line stroke="#9AA0A6" stroke-width="1.5" x1="40" y1="62" x2="40" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="60" y1="62" x2="60" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="80" y1="62" x2="80" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="100" y1="62" x2="100" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="120" y1="62" x2="120" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="140" y1="62" x2="140" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="160" y1="62" x2="160" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="180" y1="62" x2="180" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="200" y1="62" x2="200" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="220" y1="62" x2="220" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="240" y1="62" x2="240" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="260" y1="62" x2="260" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="280" y1="62" x2="280" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="300" y1="62" x2="300" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="320" y1="62" x2="320" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="340" y1="62" x2="340" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="360" y1="62" x2="360" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="380" y1="62" x2="380" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="400" y1="62" x2="400" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="420" y1="62" x2="420" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="440" y1="62" x2="440" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="460" y1="62" x2="460" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="480" y1="62" x2="480" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="500" y1="62" x2="500" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="520" y1="62" x2="520" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="540" y1="62" x2="540" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="560" y1="62" x2="560" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="580" y1="62" x2="580" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="600" y1="62" x2="600" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="620" y1="62" x2="620" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="640" y1="62" x2="640" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="660" y1="62" x2="660" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="680" y1="62" x2="680" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="700" y1="62" x2="700" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="720" y1="62" x2="720" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="740" y1="62" x2="740" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="760" y1="62" x2="760" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="780" y1="62" x2="780" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="800" y1="62" x2="800" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="820" y1="62" x2="820" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="840" y1="62" x2="840" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="860" y1="62" x2="860" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="880" y1="62" x2="880" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="900" y1="62" x2="900" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="920" y1="62" x2="920" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="940" y1="62" x2="940" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="960" y1="62" x2="960" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="980" y1="62" x2="980" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="1000" y1="62" x2="1000" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="1020" y1="62" x2="1020" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="1040" y1="62" x2="1040" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="1060" y1="62" x2="1060" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="1080" y1="62" x2="1080" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="1100" y1="62" x2="1100" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="1120" y1="62" x2="1120" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="1140" y1="62" x2="1140" y2="86"/><line stroke="#9AA0A6" stroke-width="1.5" x1="1160" y1="62" x2="1160" y2="86"/><text font-size="15" font-weight="700" fill="#1F2429" x="880" y="48" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">BASKET TRAY (overhead, wire mesh)</text></g><g data-k="rack-c"><rect fill="#F2F0EA" stroke="#1F2429" stroke-width="3" x="200" y="210" width="220" height="450"/><rect rx="3" fill="#2B2F33" x="212" y="226" width="196" height="18"/><rect fill="#8FA3B5" x="222" y="231" width="9" height="7"/><rect fill="#8FA3B5" x="237" y="231" width="9" height="7"/><rect fill="#8FA3B5" x="252" y="231" width="9" height="7"/><rect fill="#8FA3B5" x="267" y="231" width="9" height="7"/><rect fill="#8FA3B5" x="282" y="231" width="9" height="7"/><rect fill="#8FA3B5" x="297" y="231" width="9" height="7"/><rect fill="#8FA3B5" x="312" y="231" width="9" height="7"/><rect fill="#8FA3B5" x="327" y="231" width="9" height="7"/><rect fill="#8FA3B5" x="342" y="231" width="9" height="7"/><rect fill="#8FA3B5" x="357" y="231" width="9" height="7"/><rect fill="#8FA3B5" x="372" y="231" width="9" height="7"/><rect fill="#8FA3B5" x="387" y="231" width="9" height="7"/><rect rx="3" fill="#2B2F33" x="212" y="252" width="196" height="18"/><rect fill="#8FA3B5" x="222" y="257" width="9" height="7"/><rect fill="#8FA3B5" x="237" y="257" width="9" height="7"/><rect fill="#8FA3B5" x="252" y="257" width="9" height="7"/><rect fill="#8FA3B5" x="267" y="257" width="9" height="7"/><rect fill="#8FA3B5" x="282" y="257" width="9" height="7"/><rect fill="#8FA3B5" x="297" y="257" width="9" height="7"/><rect fill="#8FA3B5" x="312" y="257" width="9" height="7"/><rect fill="#8FA3B5" x="327" y="257" width="9" height="7"/><rect fill="#8FA3B5" x="342" y="257" width="9" height="7"/><rect fill="#8FA3B5" x="357" y="257" width="9" height="7"/><rect fill="#8FA3B5" x="372" y="257" width="9" height="7"/><rect fill="#8FA3B5" x="387" y="257" width="9" height="7"/><rect rx="3" fill="#2B2F33" x="212" y="278" width="196" height="18"/><rect fill="#8FA3B5" x="222" y="283" width="9" height="7"/><rect fill="#8FA3B5" x="237" y="283" width="9" height="7"/><rect fill="#8FA3B5" x="252" y="283" width="9" height="7"/><rect fill="#8FA3B5" x="267" y="283" width="9" height="7"/><rect fill="#8FA3B5" x="282" y="283" width="9" height="7"/><rect fill="#8FA3B5" x="297" y="283" width="9" height="7"/><rect fill="#8FA3B5" x="312" y="283" width="9" height="7"/><rect fill="#8FA3B5" x="327" y="283" width="9" height="7"/><rect fill="#8FA3B5" x="342" y="283" width="9" height="7"/><rect fill="#8FA3B5" x="357" y="283" width="9" height="7"/><rect fill="#8FA3B5" x="372" y="283" width="9" height="7"/><rect fill="#8FA3B5" x="387" y="283" width="9" height="7"/><rect fill="#D9D6CF" stroke="#A9A49A" x="212" y="318" width="196" height="38"/><circle cx="226" cy="337" r="5" fill="#59616B"/><rect fill="#D9D6CF" stroke="#A9A49A" x="212" y="364" width="196" height="38"/><circle cx="226" cy="383" r="5" fill="#59616B"/><rect fill="#D9D6CF" stroke="#A9A49A" x="212" y="410" width="196" height="38"/><circle cx="226" cy="429" r="5" fill="#59616B"/><rect fill="#D9D6CF" stroke="#A9A49A" x="212" y="456" width="196" height="38"/><circle cx="226" cy="475" r="5" fill="#59616B"/><rect fill="#D9D6CF" stroke="#A9A49A" x="212" y="502" width="196" height="38"/><circle cx="226" cy="521" r="5" fill="#59616B"/><rect fill="#D9D6CF" stroke="#A9A49A" x="212" y="548" width="196" height="38"/><circle cx="226" cy="567" r="5" fill="#59616B"/><rect fill="#D9D6CF" stroke="#A9A49A" x="212" y="594" width="196" height="38"/><circle cx="226" cy="613" r="5" fill="#59616B"/><text font-size="15" font-weight="700" text-anchor="middle" fill="#1F2429" x="310" y="202" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">RACK (front)</text></g><g data-k="vcm-l"><rect fill="#C9CDD2" stroke="#3A4048" stroke-width="2" x="170" y="210" width="28" height="450"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="222" x2="195" y2="222"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="242" x2="195" y2="242"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="262" x2="195" y2="262"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="282" x2="195" y2="282"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="302" x2="195" y2="302"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="322" x2="195" y2="322"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="342" x2="195" y2="342"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="362" x2="195" y2="362"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="382" x2="195" y2="382"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="402" x2="195" y2="402"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="422" x2="195" y2="422"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="442" x2="195" y2="442"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="462" x2="195" y2="462"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="482" x2="195" y2="482"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="502" x2="195" y2="502"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="522" x2="195" y2="522"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="542" x2="195" y2="542"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="562" x2="195" y2="562"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="582" x2="195" y2="582"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="602" x2="195" y2="602"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="622" x2="195" y2="622"/><line stroke="#8D949C" stroke-width="2" x1="173" y1="642" x2="195" y2="642"/></g><g data-k="vcm-r"><rect fill="#C9CDD2" stroke="#3A4048" stroke-width="2" x="422" y="210" width="28" height="450"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="222" x2="447" y2="222"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="242" x2="447" y2="242"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="262" x2="447" y2="262"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="282" x2="447" y2="282"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="302" x2="447" y2="302"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="322" x2="447" y2="322"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="342" x2="447" y2="342"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="362" x2="447" y2="362"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="382" x2="447" y2="382"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="402" x2="447" y2="402"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="422" x2="447" y2="422"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="442" x2="447" y2="442"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="462" x2="447" y2="462"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="482" x2="447" y2="482"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="502" x2="447" y2="502"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="522" x2="447" y2="522"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="542" x2="447" y2="542"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="562" x2="447" y2="562"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="582" x2="447" y2="582"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="602" x2="447" y2="602"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="622" x2="447" y2="622"/><line stroke="#8D949C" stroke-width="2" x1="425" y1="642" x2="447" y2="642"/></g><g data-k="rack-n"><rect fill="#F2F0EA" stroke="#1F2429" stroke-width="3" x="840" y="210" width="220" height="450"/><rect rx="3" fill="#2B2F33" x="852" y="226" width="196" height="22"/><rect fill="#8FA3B5" x="862" y="233" width="9" height="8"/><rect fill="#8FA3B5" x="877" y="233" width="9" height="8"/><rect fill="#8FA3B5" x="892" y="233" width="9" height="8"/><rect fill="#8FA3B5" x="907" y="233" width="9" height="8"/><rect fill="#8FA3B5" x="922" y="233" width="9" height="8"/><rect fill="#8FA3B5" x="937" y="233" width="9" height="8"/><rect fill="#8FA3B5" x="952" y="233" width="9" height="8"/><rect fill="#8FA3B5" x="967" y="233" width="9" height="8"/><rect fill="#8FA3B5" x="982" y="233" width="9" height="8"/><rect fill="#8FA3B5" x="997" y="233" width="9" height="8"/><rect fill="#8FA3B5" x="1012" y="233" width="9" height="8"/><rect fill="#8FA3B5" x="1027" y="233" width="9" height="8"/><rect rx="3" fill="#2B2F33" x="852" y="256" width="196" height="22"/><rect fill="#8FA3B5" x="862" y="263" width="9" height="8"/><rect fill="#8FA3B5" x="877" y="263" width="9" height="8"/><rect fill="#8FA3B5" x="892" y="263" width="9" height="8"/><rect fill="#8FA3B5" x="907" y="263" width="9" height="8"/><rect fill="#8FA3B5" x="922" y="263" width="9" height="8"/><rect fill="#8FA3B5" x="937" y="263" width="9" height="8"/><rect fill="#8FA3B5" x="952" y="263" width="9" height="8"/><rect fill="#8FA3B5" x="967" y="263" width="9" height="8"/><rect fill="#8FA3B5" x="982" y="263" width="9" height="8"/><rect fill="#8FA3B5" x="997" y="263" width="9" height="8"/><rect fill="#8FA3B5" x="1012" y="263" width="9" height="8"/><rect fill="#8FA3B5" x="1027" y="263" width="9" height="8"/><rect rx="3" fill="#2B2F33" x="852" y="286" width="196" height="22"/><rect fill="#8FA3B5" x="862" y="293" width="9" height="8"/><rect fill="#8FA3B5" x="877" y="293" width="9" height="8"/><rect fill="#8FA3B5" x="892" y="293" width="9" height="8"/><rect fill="#8FA3B5" x="907" y="293" width="9" height="8"/><rect fill="#8FA3B5" x="922" y="293" width="9" height="8"/><rect fill="#8FA3B5" x="937" y="293" width="9" height="8"/><rect fill="#8FA3B5" x="952" y="293" width="9" height="8"/><rect fill="#8FA3B5" x="967" y="293" width="9" height="8"/><rect fill="#8FA3B5" x="982" y="293" width="9" height="8"/><rect fill="#8FA3B5" x="997" y="293" width="9" height="8"/><rect fill="#8FA3B5" x="1012" y="293" width="9" height="8"/><rect fill="#8FA3B5" x="1027" y="293" width="9" height="8"/><rect rx="3" fill="#2B2F33" x="852" y="316" width="196" height="22"/><rect fill="#8FA3B5" x="862" y="323" width="9" height="8"/><rect fill="#8FA3B5" x="877" y="323" width="9" height="8"/><rect fill="#8FA3B5" x="892" y="323" width="9" height="8"/><rect fill="#8FA3B5" x="907" y="323" width="9" height="8"/><rect fill="#8FA3B5" x="922" y="323" width="9" height="8"/><rect fill="#8FA3B5" x="937" y="323" width="9" height="8"/><rect fill="#8FA3B5" x="952" y="323" width="9" height="8"/><rect fill="#8FA3B5" x="967" y="323" width="9" height="8"/><rect fill="#8FA3B5" x="982" y="323" width="9" height="8"/><rect fill="#8FA3B5" x="997" y="323" width="9" height="8"/><rect fill="#8FA3B5" x="1012" y="323" width="9" height="8"/><rect fill="#8FA3B5" x="1027" y="323" width="9" height="8"/><rect fill="#ECE8DF" stroke="#CFC8BA" x="852" y="360" width="196" height="26"/><rect fill="#ECE8DF" stroke="#CFC8BA" x="852" y="394" width="196" height="26"/><rect fill="#ECE8DF" stroke="#CFC8BA" x="852" y="428" width="196" height="26"/><rect fill="#ECE8DF" stroke="#CFC8BA" x="852" y="462" width="196" height="26"/><rect fill="#ECE8DF" stroke="#CFC8BA" x="852" y="496" width="196" height="26"/><rect fill="#ECE8DF" stroke="#CFC8BA" x="852" y="530" width="196" height="26"/><rect fill="#ECE8DF" stroke="#CFC8BA" x="852" y="564" width="196" height="26"/><rect fill="#ECE8DF" stroke="#CFC8BA" x="852" y="598" width="196" height="26"/><text font-size="15" font-weight="700" text-anchor="middle" fill="#1F2429" x="950" y="202" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">NETWORK RACK (front)</text></g><g data-k="vcm-n"><rect fill="#C9CDD2" stroke="#3A4048" stroke-width="2" x="810" y="210" width="28" height="450"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="222" x2="835" y2="222"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="242" x2="835" y2="242"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="262" x2="835" y2="262"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="282" x2="835" y2="282"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="302" x2="835" y2="302"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="322" x2="835" y2="322"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="342" x2="835" y2="342"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="362" x2="835" y2="362"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="382" x2="835" y2="382"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="402" x2="835" y2="402"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="422" x2="835" y2="422"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="442" x2="835" y2="442"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="462" x2="835" y2="462"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="482" x2="835" y2="482"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="502" x2="835" y2="502"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="522" x2="835" y2="522"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="542" x2="835" y2="542"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="562" x2="835" y2="562"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="582" x2="835" y2="582"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="602" x2="835" y2="602"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="622" x2="835" y2="622"/><line stroke="#8D949C" stroke-width="2" x1="813" y1="642" x2="835" y2="642"/></g><g data-k="wf-l"><rect rx="4" fill="#B8BEC6" stroke="#3A4048" stroke-width="2" x="156" y="88" width="56" height="14"/><path stroke="#3A4048" stroke-width="5" fill="none" d="M156 102 Q 184 138 212 102"/></g><g data-k="wf-r"><rect rx="4" fill="#B8BEC6" stroke="#3A4048" stroke-width="2" x="408" y="88" width="56" height="14"/><path stroke="#3A4048" stroke-width="5" fill="none" d="M408 102 Q 436 138 464 102"/></g><text font-size="13" font-weight="700" fill="#1F2429" text-anchor="middle" x="76" y="150" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">waterfall</text><text font-size="13" font-weight="400" fill="#1F2429" text-anchor="middle" x="76" y="169" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">aligned with</text><text font-size="13" font-weight="400" fill="#1F2429" text-anchor="middle" x="76" y="188" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">rack VCM</text><g data-k="ok-path"><rect fill="#FFFFFF" fill-opacity="0" x="110" y="66" width="120" height="400"/><path stroke="#2A7035" stroke-width="7" fill="none" d="M110 74 L 172 74 Q 184 74 184 100 L 184 400 Q 184 410 196 410 L 222 410"/><path stroke="#2A7035" stroke-width="4" fill="none" d="M110 80 L 168 80 Q 180 80 180 104 L 180 450 Q 180 456 192 456 L 222 456"/></g><g data-k="velcro"><rect fill="#FFFFFF" fill-opacity="0" x="36" y="146" width="166" height="216"/><rect rx="2" fill="#2C9BE0" x="172" y="150" width="24" height="7"/><rect rx="2" fill="#2C9BE0" x="172" y="260" width="24" height="7"/><rect rx="2" fill="#2C9BE0" x="172" y="350" width="24" height="7"/><text font-size="13" font-weight="700" fill="#1F2429" text-anchor="start" x="40" y="268" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">1/2-in</text><text font-size="13" font-weight="400" fill="#1F2429" text-anchor="start" x="40" y="287" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Velcro</text></g><g data-k="exit"><rect fill="#FFFFFF" fill-opacity="0" x="160" y="8" width="330" height="56"/><line stroke="#2A7035" stroke-width="2" stroke-dasharray="4 3" x1="184" y1="60" x2="184" y2="30"/><text font-size="13" font-weight="700" fill="#2A7035" text-anchor="start" x="196" y="26" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">exits directly above the rack edge / VCM</text></g><g data-k="side"><rect fill="#FFFFFF" fill-opacity="0" x="228" y="672" width="360" height="26"/><text font-size="13" font-weight="700" fill="#2A7035" text-anchor="start" x="232" y="690" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">patches on the LEFT side → uses the LEFT waterfall</text></g><g data-k="bad-cross"><rect fill="#FFFFFF" fill-opacity="0" x="230" y="330" width="220" height="240"/><path stroke="#B42318" stroke-width="6" fill="none" stroke-dasharray="12 7" d="M436 102 L 436 340 L 236 566"/><circle cx="336" cy="453" r="24" fill="#FDE7E4" stroke="#B42318" stroke-width="4"/><line stroke="#B42318" stroke-width="5" x1="321" y1="438" x2="351" y2="468"/><line stroke="#B42318" stroke-width="5" x1="351" y1="438" x2="321" y2="468"/><text font-size="14" font-weight="700" fill="#B42318" text-anchor="start" x="470" y="470" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">NOT ALLOWED</text><text font-size="14" font-weight="400" fill="#B42318" text-anchor="start" x="470" y="489" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">crosses devices it</text><text font-size="14" font-weight="400" fill="#B42318" text-anchor="start" x="470" y="508" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">does not patch into</text></g><g data-k="wf-top"><rect fill="#FFFFFF" fill-opacity="0" x="650" y="40" width="190" height="150"/><path stroke="#3A4048" stroke-width="10" fill="none" d="M740 58 L 790 58 Q 824 58 824 96"/><text font-size="13" font-weight="700" fill="#1F2429" text-anchor="middle" x="730" y="130" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">over-the-top</text><text font-size="13" font-weight="400" fill="#1F2429" text-anchor="middle" x="730" y="149" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">waterfall</text><text font-size="13" font-weight="400" fill="#1F2429" text-anchor="middle" x="730" y="168" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">aligned with rack VCM</text></g><g data-k="net-path"><rect fill="#FFFFFF" fill-opacity="0" x="842" y="190" width="40" height="90"/><path stroke="#2A7035" stroke-width="6" fill="none" d="M660 52 L 788 52 Q 824 52 824 98 L 824 262 Q 824 268 836 268 L 856 268"/></g><g data-k="acc"><rect rx="10" fill="#FFF4D6" stroke="#E0A82E" stroke-width="2" x="470" y="560" width="330" height="104"/><text font-size="14" font-weight="700" fill="#1F2429" text-anchor="start" x="486" y="586" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Tray accessories must fit the tray</text><text font-size="14" font-weight="400" fill="#1F2429" text-anchor="start" x="486" y="605" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Basor, WBT, Legrand or equivalent</text><text font-size="14" font-weight="400" fill="#1F2429" text-anchor="start" x="486" y="624" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">2 × 4 in (50 × 100 mm) openings</text><text font-size="14" font-weight="400" fill="#1F2429" text-anchor="start" x="486" y="643" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">5 mm wire</text></g><rect rx="10" fill="#fff" stroke="#CFC8BA" x="480" y="240" width="300" height="92"/><line stroke="#2A7035" stroke-width="6" x1="496" y1="268" x2="546" y2="268"/><text font-size="14" fill="#1F2429" x="556" y="273" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">correct route</text><line stroke="#B42318" stroke-width="6" stroke-dasharray="12 7" x1="496" y1="304" x2="546" y2="304"/><text font-size="14" fill="#1F2429" x="556" y="309" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">not allowed</text><circle cx="300" cy="520" r="15" fill="#1F2429"/><text font-size="15" font-weight="700" fill="#fff" text-anchor="middle" x="300" y="525" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">1</text><circle cx="166" cy="32" r="15" fill="#1F2429"/><text font-size="15" font-weight="700" fill="#fff" text-anchor="middle" x="166" y="37" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">2</text><circle cx="222" cy="122" r="15" fill="#1F2429"/><text font-size="15" font-weight="700" fill="#fff" text-anchor="middle" x="222" y="127" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">3</text><circle cx="860" cy="110" r="15" fill="#1F2429"/><text font-size="15" font-weight="700" fill="#fff" text-anchor="middle" x="860" y="115" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">4</text><circle cx="150" cy="262" r="15" fill="#1F2429"/><text font-size="15" font-weight="700" fill="#fff" text-anchor="middle" x="150" y="267" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">5</text><circle cx="216" cy="685" r="15" fill="#1F2429"/><text font-size="15" font-weight="700" fill="#fff" text-anchor="middle" x="216" y="690" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">6</text><text font-size="11" fill="#5B6470" text-anchor="end" x="1190" y="694" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Redrawn for training from DRS 01.00.02. Not a copy of the DRS.</text></svg></div><figcaption>Front of the rack, drawn: tray exits above the VCMs, waterfalls carrying each drop, bundles arriving at the rack face on their own side.</figcaption></figure>
<div class="meta-grid">
  <div><b>Standards named</b><br>None named on this sheet.</div>
  <div><b>Points to</b><br>None.</div>
  <div><b>Taught in</b><br><a data-lesson="l05b" href="../index.html#/lesson/l05b">Lesson 5B · Front of the rack</a> &middot; <a data-lesson="l05b" href="../index.html#/lesson/l05b">Lesson 5B · Worked example</a> &middot; <a data-lesson="l09" href="../index.html#/lesson/l09">Lesson 9 · Landing the 192F (network rack)</a> &middot; <a data-lesson="l09" href="../index.html#/lesson/l09">Lesson 9 · Cords to the spines (network rack)</a></div>
  <div><b>Video</b><br>Lesson 5B video (Front of the rack)</div>
</div>
<p class="small">Open items 12, 18, 19 — see the Reference guide, <i>Ask your lead: open items</i>.</p>
</section>
<section class="sheet" id="drs-01-00-03">
<div class="sheet-head">
  <div class="sheet-num mono">01.00.03</div>
  <div>
    <h2>Cable Dressing Basket Trays</h2>
    <p class="alt">portal title: Basket Tray Cable Dressing</p>
    <p class="meta">Drawing + portal summary &middot; revised 6/9/2026 &middot; approved by Tom Marsh &middot; <b>Internal Use Only</b></p>
  </div>
</div>
<p class="lead">What 'neat' means inside the tray itself: how often to tie, where to anchor, and the corner-and-exit rule that keeps bundles in place without strapping them down everywhere.</p>
<h3>The rules, one by one</h3><ol class="rules">
<li>
  <div class="rule"><span class="rn mono">R1</span>
    <div><p class="rule-text">Bundle cables neatly in the tray with <b>Velcro 12 to 18 inches apart</b>.</p>
    <p class="note"><b>In plain words.</b> In the tray the Velcro rhythm is roughly every 12 to 18 inches — a hand span to a forearm apart. Tighter is not better; you are keeping the bundle tidy, not compressing it.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R2</span>
    <div><p class="rule-text"><b>Do not secure bundles to the basket tray</b> except going around bends, exiting the tray, or running vertically. <b>Secure 3× at corners and 3× at exits.</b></p>
    <p class="note"><b>In plain words.</b> Horizontal bundles float in the tray — they are not zip-tied to the mesh. They get anchored at the three places it matters: corners (three ties), exits (three ties), and vertical runs.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R3</span>
    <div><p class="rule-text"><b>1/2-inch Velcro</b> for all cable bundling.</p>
    <p class="note"><b>In plain words.</b> The 1/2-inch rule again — the one constant across every dressing sheet.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R4</span>
    <div><p class="rule-text"><b>Waterfalls centered over the rack VCMs.</b></p>
    <p class="note"><b>In plain words.</b> Alignment rule: the waterfall sits centered over the vertical cable manager of the rack it feeds, so the drop goes straight down, not diagonal.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R5</span>
    <div><p class="rule-text">Cables keep the <b>manufacturer's recommended bend radius</b> at all times. Drawing: fiber bend radius at a tray corner shown as <b>20 × cable diameter</b>.</p>
    <p class="note"><b>In plain words.</b> At a tray corner the bundle sweeps; the drawing sizes that sweep at 20 × diameter for fiber — the loaded number from 01.00.01, because a corner is where the cable carries load.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R6</span>
    <div><p class="rule-text">Portal summary: <b>never allow cable to drop over a tray edge unsupported</b>. Waterfalls keep the bend radius at every tray exit.</p>
    <p class="note"><b>In plain words.</b> If there is no waterfall at an exit, the cable must not go over that edge. Get the waterfall installed — do not 'just this once' a bare-edge drop.</p></div>
  </div>
</li>
</ol>
<figure class="dd-fig"><div class="ddw"><svg style="width:100%;height:auto;display:block" class="dg" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1200 660" role="img" aria-label="DRS 01.00.03: cable dressing in basket trays"><title>DRS 01.00.03: cable dressing in basket trays</title><g data-k="tray-plan"><rect fill="#F1EEE7" stroke="#3A4048" stroke-width="2.5" x="340" y="150" width="600" height="70"/><line stroke="#B9BDC2" stroke-width="1" x1="354" y1="150" x2="354" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="368" y1="150" x2="368" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="382" y1="150" x2="382" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="396" y1="150" x2="396" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="410" y1="150" x2="410" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="424" y1="150" x2="424" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="438" y1="150" x2="438" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="452" y1="150" x2="452" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="466" y1="150" x2="466" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="480" y1="150" x2="480" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="494" y1="150" x2="494" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="508" y1="150" x2="508" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="522" y1="150" x2="522" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="536" y1="150" x2="536" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="550" y1="150" x2="550" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="564" y1="150" x2="564" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="578" y1="150" x2="578" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="592" y1="150" x2="592" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="606" y1="150" x2="606" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="620" y1="150" x2="620" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="634" y1="150" x2="634" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="648" y1="150" x2="648" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="662" y1="150" x2="662" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="676" y1="150" x2="676" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="690" y1="150" x2="690" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="704" y1="150" x2="704" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="718" y1="150" x2="718" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="732" y1="150" x2="732" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="746" y1="150" x2="746" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="760" y1="150" x2="760" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="774" y1="150" x2="774" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="788" y1="150" x2="788" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="802" y1="150" x2="802" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="816" y1="150" x2="816" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="830" y1="150" x2="830" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="844" y1="150" x2="844" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="858" y1="150" x2="858" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="872" y1="150" x2="872" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="886" y1="150" x2="886" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="900" y1="150" x2="900" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="914" y1="150" x2="914" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="928" y1="150" x2="928" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="340" y1="164" x2="940" y2="164"/><line stroke="#B9BDC2" stroke-width="1" x1="340" y1="178" x2="940" y2="178"/><line stroke="#B9BDC2" stroke-width="1" x1="340" y1="192" x2="940" y2="192"/><line stroke="#B9BDC2" stroke-width="1" x1="340" y1="206" x2="940" y2="206"/><rect fill="#F1EEE7" stroke="#3A4048" stroke-width="2.5" x="940" y="150" width="70" height="470"/><line stroke="#B9BDC2" stroke-width="1" x1="954" y1="150" x2="954" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="968" y1="150" x2="968" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="982" y1="150" x2="982" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="996" y1="150" x2="996" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="164" x2="1010" y2="164"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="178" x2="1010" y2="178"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="192" x2="1010" y2="192"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="206" x2="1010" y2="206"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="220" x2="1010" y2="220"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="234" x2="1010" y2="234"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="248" x2="1010" y2="248"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="262" x2="1010" y2="262"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="276" x2="1010" y2="276"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="290" x2="1010" y2="290"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="304" x2="1010" y2="304"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="318" x2="1010" y2="318"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="332" x2="1010" y2="332"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="346" x2="1010" y2="346"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="360" x2="1010" y2="360"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="374" x2="1010" y2="374"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="388" x2="1010" y2="388"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="402" x2="1010" y2="402"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="416" x2="1010" y2="416"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="430" x2="1010" y2="430"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="444" x2="1010" y2="444"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="458" x2="1010" y2="458"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="472" x2="1010" y2="472"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="486" x2="1010" y2="486"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="500" x2="1010" y2="500"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="514" x2="1010" y2="514"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="528" x2="1010" y2="528"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="542" x2="1010" y2="542"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="556" x2="1010" y2="556"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="570" x2="1010" y2="570"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="584" x2="1010" y2="584"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="598" x2="1010" y2="598"/><line stroke="#B9BDC2" stroke-width="1" x1="940" y1="612" x2="1010" y2="612"/><rect fill="#F1EEE7" stroke="#3A4048" stroke-width="2.5" x="340" y="550" width="600" height="70"/><line stroke="#B9BDC2" stroke-width="1" x1="354" y1="550" x2="354" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="368" y1="550" x2="368" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="382" y1="550" x2="382" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="396" y1="550" x2="396" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="410" y1="550" x2="410" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="424" y1="550" x2="424" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="438" y1="550" x2="438" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="452" y1="550" x2="452" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="466" y1="550" x2="466" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="480" y1="550" x2="480" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="494" y1="550" x2="494" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="508" y1="550" x2="508" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="522" y1="550" x2="522" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="536" y1="550" x2="536" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="550" y1="550" x2="550" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="564" y1="550" x2="564" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="578" y1="550" x2="578" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="592" y1="550" x2="592" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="606" y1="550" x2="606" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="620" y1="550" x2="620" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="634" y1="550" x2="634" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="648" y1="550" x2="648" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="662" y1="550" x2="662" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="676" y1="550" x2="676" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="690" y1="550" x2="690" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="704" y1="550" x2="704" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="718" y1="550" x2="718" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="732" y1="550" x2="732" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="746" y1="550" x2="746" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="760" y1="550" x2="760" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="774" y1="550" x2="774" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="788" y1="550" x2="788" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="802" y1="550" x2="802" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="816" y1="550" x2="816" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="830" y1="550" x2="830" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="844" y1="550" x2="844" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="858" y1="550" x2="858" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="872" y1="550" x2="872" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="886" y1="550" x2="886" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="900" y1="550" x2="900" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="914" y1="550" x2="914" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="928" y1="550" x2="928" y2="620"/><line stroke="#B9BDC2" stroke-width="1" x1="340" y1="564" x2="940" y2="564"/><line stroke="#B9BDC2" stroke-width="1" x1="340" y1="578" x2="940" y2="578"/><line stroke="#B9BDC2" stroke-width="1" x1="340" y1="592" x2="940" y2="592"/><line stroke="#B9BDC2" stroke-width="1" x1="340" y1="606" x2="940" y2="606"/><text font-size="15" font-weight="700" fill="#1F2429" x="340" y="140" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">BASKET TRAY · top view</text></g><g data-k="bundle"><path stroke="#E8C21A" stroke-width="9" fill="none" stroke-linejoin="round" d="M470 238 L470 214 Q470 186 498 186 L940 186 Q975 186 975 221 L975 549 Q975 585 940 585 L620 585 Q585 585 585 560 L585 546"/></g><g data-k="b-spacing"><rect fill="#FFFFFF" fill-opacity="0" x="520" y="96" width="400" height="110"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="545" y1="176" x2="545" y2="196"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="600" y1="176" x2="600" y2="196"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="655" y1="176" x2="655" y2="196"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="710" y1="176" x2="710" y2="196"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="765" y1="176" x2="765" y2="196"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="820" y1="176" x2="820" y2="196"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="875" y1="176" x2="875" y2="196"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="965" y1="280" x2="985" y2="280"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="965" y1="335" x2="985" y2="335"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="965" y1="390" x2="985" y2="390"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="965" y1="445" x2="985" y2="445"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="965" y1="500" x2="985" y2="500"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="680" y1="575" x2="680" y2="595"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="735" y1="575" x2="735" y2="595"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="790" y1="575" x2="790" y2="595"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="845" y1="575" x2="845" y2="595"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="900" y1="575" x2="900" y2="595"/><line stroke="#5B6470" stroke-width="1.5" x1="600" y1="176" x2="600" y2="128"/><text font-size="14" font-weight="700" fill="#1F2429" text-anchor="start" x="610" y="112" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">1/2-in Velcro every 12-18 in</text><text font-size="14" font-weight="400" fill="#1F2429" text-anchor="start" x="610" y="131" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">bundled neatly, NOT strapped to the tray on straight runs</text></g><g data-k="c-corner"><rect fill="#FFFFFF" fill-opacity="0" x="912" y="160" width="280" height="90"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="922" y1="175" x2="922" y2="197"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="955" y1="206" x2="969" y2="192"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="964" y1="240" x2="986" y2="240"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="964" y1="530" x2="986" y2="530"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="955" y1="564" x2="969" y2="578"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="922" y1="574" x2="922" y2="596"/><line stroke="#5B6470" stroke-width="1.5" x1="1000" y1="200" x2="1030" y2="200"/><text font-size="14" font-weight="700" fill="#1F2429" text-anchor="start" x="1034" y="196" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">secure to the tray</text><text font-size="14" font-weight="400" fill="#1F2429" text-anchor="start" x="1034" y="215" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">3× at each corner</text></g><g data-k="c-exit"><rect fill="#FFFFFF" fill-opacity="0" x="450" y="548" width="230" height="100"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="460" y1="226" x2="480" y2="226"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="472" y1="202" x2="486" y2="188"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="512" y1="175" x2="512" y2="197"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="575" y1="556" x2="595" y2="556"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="590" y1="576" x2="604" y2="590"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="632" y1="574" x2="632" y2="596"/><line stroke="#5B6470" stroke-width="1.5" x1="610" y1="600" x2="610" y2="628"/><text font-size="14" font-weight="700" fill="#1F2429" text-anchor="start" x="540" y="646" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">secure 3× at each exit</text></g><g data-k="wf-c"><rect fill="#FFFFFF" fill-opacity="0" x="330" y="214" width="200" height="110"/><rect rx="3" fill="#B8BEC6" stroke="#3A4048" stroke-width="2" x="444" y="222" width="52" height="14"/><path stroke="#3A4048" stroke-width="4" fill="none" d="M444 236 Q 470 258 496 236"/><rect rx="3" fill="#B8BEC6" stroke="#3A4048" stroke-width="2" x="559" y="536" width="52" height="14"/><path stroke="#3A4048" stroke-width="4" fill="none" d="M559 536 Q 585 514 611 536"/><line stroke="#0F5E63" stroke-width="2" stroke-dasharray="5 4" x1="470" y1="252" x2="470" y2="290"/><text font-size="14" font-weight="700" fill="#1F2429" text-anchor="start" x="400" y="306" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">waterfall centered</text><text font-size="14" font-weight="400" fill="#1F2429" text-anchor="start" x="400" y="325" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">over the rack VCM</text><line stroke="#0F5E63" stroke-width="2" stroke-dasharray="5 4" x1="585" y1="520" x2="585" y2="470"/><text font-size="12" fill="#5B6470" text-anchor="middle" x="585" y="460" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">rack VCM below</text></g><g data-k="bend20"><circle cx="925" cy="535" r="44" fill="#FFFFFF" fill-opacity="0.85" stroke="#1F2429" stroke-width="3"/><text font-size="12" font-weight="700" text-anchor="middle" fill="#1F2429" x="925" y="531" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">20× cable</text><text font-size="12" font-weight="700" text-anchor="middle" fill="#1F2429" x="925" y="547" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">diameter</text><line stroke="#5B6470" stroke-width="1.5" x1="870" y1="520" x2="800" y2="480"/><text font-size="13" font-weight="700" fill="#1F2429" text-anchor="start" x="660" y="450" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">fiber bend radius at corners:</text><text font-size="13" font-weight="400" fill="#1F2429" text-anchor="start" x="660" y="469" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">drawing shows 20× diameter;</text><text font-size="13" font-weight="400" fill="#1F2429" text-anchor="start" x="660" y="488" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">follow the manufacturer spec</text></g><text font-size="15" font-weight="700" fill="#1F2429" x="30" y="120" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">SIDE VIEW · tray exit</text><g data-k="side-wf"><rect fill="#FFFFFF" fill-opacity="0" x="30" y="150" width="270" height="180"/><path stroke="#3A4048" stroke-width="4" fill="none" d="M110 170 L110 200 L280 200 L280 170"/><path stroke="#E8C21A" stroke-width="8" fill="none" d="M270 192 L130 192 Q 92 192 92 230 L92 320"/><path stroke="#8D949C" stroke-width="11" fill="none" d="M134 205 Q 105 205 105 236"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="200" y1="184" x2="200" y2="200"/><line stroke="#7A818A" stroke-width="5" stroke-linecap="round" x1="240" y1="184" x2="240" y2="200"/><text font-size="13" font-weight="700" fill="#2A7035" text-anchor="start" x="150" y="248" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">waterfall keeps</text><text font-size="13" font-weight="400" fill="#2A7035" text-anchor="start" x="150" y="267" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">the bend radius</text><circle cx="64" cy="168" r="12" fill="#E3F2E1" stroke="#2A7035" stroke-width="2"/><text font-size="14" font-weight="700" fill="#2A7035" text-anchor="middle" x="64" y="173" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">✓</text></g><g data-k="bad-drop"><rect fill="#FFFFFF" fill-opacity="0" x="30" y="380" width="270" height="190"/><path stroke="#3A4048" stroke-width="4" fill="none" d="M110 400 L110 430 L280 430 L280 400"/><path stroke="#E8C21A" stroke-width="8" fill="none" stroke-linejoin="miter" d="M270 422 L112 422 L104 430 L104 560"/><circle cx="106" cy="428" r="20" fill="none" stroke="#B42318" stroke-width="4"/><circle cx="64" cy="398" r="12" fill="#FDE7E4" stroke="#B42318" stroke-width="2"/><line stroke="#B42318" stroke-width="3" x1="57" y1="391" x2="71" y2="405"/><line stroke="#B42318" stroke-width="3" x1="71" y1="391" x2="57" y2="405"/><text font-size="13" font-weight="700" fill="#B42318" text-anchor="start" x="130" y="478" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">NEVER drop over a</text><text font-size="13" font-weight="400" fill="#B42318" text-anchor="start" x="130" y="497" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">tray edge unsupported</text></g><circle cx="588" cy="107" r="14" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="588" y="112" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">1</text><circle cx="1014" cy="187" r="14" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="1014" y="192" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">2</text><circle cx="518" cy="637" r="14" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="518" y="642" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">2</text><circle cx="378" cy="297" r="14" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="378" y="302" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">4</text><circle cx="638" cy="441" r="14" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="638" y="446" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">5</text><circle cx="130" cy="239" r="14" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="130" y="244" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">5</text><text font-size="11" fill="#5B6470" text-anchor="end" x="1190" y="654" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Redrawn for training from DRS 01.00.03. Not a copy of the DRS.</text></svg></div><figcaption>In the tray: Velcro every 12–18 inches, bundles floating on the horizontal run, anchored 3× at the corner and 3× at the exit, waterfall centered over the VCM below.</figcaption></figure>
<div class="meta-grid">
  <div><b>Standards named</b><br>None named on this sheet.</div>
  <div><b>Points to</b><br>None.</div>
  <div><b>Taught in</b><br><a data-lesson="l05b" href="../index.html#/lesson/l05b">Lesson 5B · From the tray to the device</a> &middot; <a data-lesson="l05b" href="../index.html#/lesson/l05b">Lesson 5B · In the basket tray</a> &middot; <a data-lesson="l05b" href="../index.html#/lesson/l05b">Lesson 5B · Worked example</a> &middot; <a data-lesson="l11" href="../index.html#/lesson/l11">Lesson 11 · Pulling and dressing the OCS bundles</a> &middot; <a data-lesson="l12" href="../index.html#/lesson/l12">Lesson 12 · Routing and labels</a></div>
  <div><b>Video</b><br>Lesson 5B video (In the basket tray); Lesson 11 video (Pulling and dressing)</div>
</div>
<p class="small">Open items 12, 20 — see the Reference guide, <i>Ask your lead: open items</i>.</p>
</section>
<section class="sheet" id="drs-01-00-03-01">
<div class="sheet-head">
  <div class="sheet-num mono">01.00.03.01</div>
  <div>
    <h2>Cable Dressing Vertical Pathways</h2>
    <p class="alt">portal title: Vertical Pathway Dressing</p>
    <p class="meta">Drawing + portal summary &middot; revised 6/9/2026 &middot; approved by Tom Marsh &middot; <b>Internal Use Only</b></p>
  </div>
</div>
<p class="lead">The companion sheet to 01.00.03 for vertical tray: gravity now works on the cable, so the rules change from 'float' to 'hold' — self-supporting bundles, waterfalls at every transition.</p>
<h3>The rules, one by one</h3><ol class="rules">
<li>
  <div class="rule"><span class="rn mono">R1</span>
    <div><p class="rule-text">Bundle cables neatly with <b>Velcro 12 to 18 inches apart</b>, in vertical tray as well.</p>
    <p class="note"><b>In plain words.</b> Same rhythm as the horizontal tray, now running up the wall or between trays.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R2</span>
    <div><p class="rule-text"><b>Secure bundles to the cable tray when running vertically</b> (horizontal bundles float).</p>
    <p class="note"><b>In plain words.</b> This is the flip of the 01.00.03 rule: vertical bundles ARE secured to the tray, at the 12–18 inch rhythm, so the cable cannot slide or slump.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R3</span>
    <div><p class="rule-text">Cable in vertical tray or ladder must be <b>secured to be self-supporting</b>. Excessive cable weight on horizontal transitions damages the tray and the cable.</p>
    <p class="note"><b>In plain words.</b> Self-supporting means the vertical run carries its own weight at its own anchors — the weight must never hang on a horizontal tray transition at the top or bottom. That is how trays and cables get damaged.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R4</span>
    <div><p class="rule-text"><b>Waterfalls are required at all vertical transitions</b> to keep the cable bend radius. A missing waterfall can damage the cable.</p>
    <p class="note"><b>In plain words.</b> Every place the run changes between horizontal and vertical, the bend goes through a waterfall. 'All' means all — this is the most-cited rule on vertical work.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R5</span>
    <div><p class="rule-text"><b>3/4-inch Velcro may be used to secure cable to vertical tray.</b></p>
    <p class="note"><b>In plain words.</b> The one size exception: 1/2-inch for bundling everywhere, 3/4-inch allowed where you are anchoring the bundle to the vertical tray.</p></div>
  </div>
</li>
<li>
  <div class="rule"><span class="rn mono">R6</span>
    <div><p class="rule-text">Drawing: <b>all bends greater than 20 × the cable diameter</b>. Portal: <b>too little Velcro on vertical runs lets cable drop to the bottom</b> under its own weight, damaging cable and tray.</p>
    <p class="note"><b>In plain words.</b> Two failure pictures in one rule: a bend tighter than 20× at the transition, or a sparse-tied run where the cable slides down and piles its weight on the bottom.</p></div>
  </div>
</li>
</ol>
<figure class="dd-fig"><div class="ddw"><svg style="width:100%;height:auto;display:block" class="dg" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1200 700" role="img" aria-label="DRS 01.00.03.01: cable dressing in vertical pathways"><title>DRS 01.00.03.01: cable dressing in vertical pathways</title><g data-k="good-trays"><rect fill="#F1EEE7" stroke="#3A4048" stroke-width="2.5" x="640" y="590" width="380" height="22"/><line stroke="#B9BDC2" stroke-width="1" x1="654" y1="590" x2="654" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="668" y1="590" x2="668" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="682" y1="590" x2="682" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="696" y1="590" x2="696" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="710" y1="590" x2="710" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="724" y1="590" x2="724" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="738" y1="590" x2="738" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="752" y1="590" x2="752" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="766" y1="590" x2="766" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="780" y1="590" x2="780" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="794" y1="590" x2="794" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="808" y1="590" x2="808" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="822" y1="590" x2="822" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="836" y1="590" x2="836" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="850" y1="590" x2="850" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="864" y1="590" x2="864" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="878" y1="590" x2="878" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="892" y1="590" x2="892" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="906" y1="590" x2="906" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="920" y1="590" x2="920" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="934" y1="590" x2="934" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="948" y1="590" x2="948" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="962" y1="590" x2="962" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="976" y1="590" x2="976" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="990" y1="590" x2="990" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="1004" y1="590" x2="1004" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="1018" y1="590" x2="1018" y2="612"/><rect fill="#F1EEE7" stroke="#3A4048" stroke-width="2.5" x="1060" y="130" width="26" height="482"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="144" x2="1086" y2="144"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="158" x2="1086" y2="158"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="172" x2="1086" y2="172"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="186" x2="1086" y2="186"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="200" x2="1086" y2="200"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="214" x2="1086" y2="214"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="228" x2="1086" y2="228"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="242" x2="1086" y2="242"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="256" x2="1086" y2="256"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="270" x2="1086" y2="270"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="284" x2="1086" y2="284"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="298" x2="1086" y2="298"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="312" x2="1086" y2="312"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="326" x2="1086" y2="326"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="340" x2="1086" y2="340"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="354" x2="1086" y2="354"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="368" x2="1086" y2="368"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="382" x2="1086" y2="382"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="396" x2="1086" y2="396"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="410" x2="1086" y2="410"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="424" x2="1086" y2="424"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="438" x2="1086" y2="438"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="452" x2="1086" y2="452"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="466" x2="1086" y2="466"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="480" x2="1086" y2="480"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="494" x2="1086" y2="494"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="508" x2="1086" y2="508"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="522" x2="1086" y2="522"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="536" x2="1086" y2="536"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="550" x2="1086" y2="550"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="564" x2="1086" y2="564"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="578" x2="1086" y2="578"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="592" x2="1086" y2="592"/><line stroke="#B9BDC2" stroke-width="1" x1="1060" y1="606" x2="1086" y2="606"/><rect fill="#F1EEE7" stroke="#3A4048" stroke-width="2.5" x="640" y="110" width="380" height="22"/><line stroke="#B9BDC2" stroke-width="1" x1="654" y1="110" x2="654" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="668" y1="110" x2="668" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="682" y1="110" x2="682" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="696" y1="110" x2="696" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="710" y1="110" x2="710" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="724" y1="110" x2="724" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="738" y1="110" x2="738" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="752" y1="110" x2="752" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="766" y1="110" x2="766" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="780" y1="110" x2="780" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="794" y1="110" x2="794" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="808" y1="110" x2="808" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="822" y1="110" x2="822" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="836" y1="110" x2="836" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="850" y1="110" x2="850" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="864" y1="110" x2="864" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="878" y1="110" x2="878" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="892" y1="110" x2="892" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="906" y1="110" x2="906" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="920" y1="110" x2="920" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="934" y1="110" x2="934" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="948" y1="110" x2="948" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="962" y1="110" x2="962" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="976" y1="110" x2="976" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="990" y1="110" x2="990" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="1004" y1="110" x2="1004" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="1018" y1="110" x2="1018" y2="132"/><text font-size="13" fill="#5B6470" transform="rotate(90 1102 380)" text-anchor="middle" x="1102" y="380" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">vertical tray / ladder</text></g><g data-k="wf-top"><rect fill="#FFFFFF" fill-opacity="0" x="1000" y="92" width="100" height="90"/><path stroke="#8D949C" stroke-width="11" fill="none" d="M1010 133 Q 1062 133 1062 178"/><text font-size="13" font-weight="700" fill="#1F2429" text-anchor="start" x="912" y="172" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">waterfall at the</text><text font-size="13" font-weight="400" fill="#1F2429" text-anchor="start" x="912" y="191" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">vertical transition</text></g><g data-k="wf-bot"><rect fill="#FFFFFF" fill-opacity="0" x="1000" y="540" width="100" height="90"/><path stroke="#8D949C" stroke-width="11" fill="none" d="M1008 611 Q 1084 611 1084 545"/></g><g data-k="good-path"><path stroke="#E8C21A" stroke-width="8" fill="none" d="M650 121 L 1010 121 Q 1073 121 1073 175 L 1073 545 Q 1073 600 1010 600 L 650 600"/></g><g data-k="h-float"><rect fill="#FFFFFF" fill-opacity="0" x="640" y="50" width="380" height="85"/><line stroke="#7A818A" stroke-width="4" stroke-linecap="round" x1="690" y1="112" x2="690" y2="130"/><line stroke="#7A818A" stroke-width="4" stroke-linecap="round" x1="744" y1="112" x2="744" y2="130"/><line stroke="#7A818A" stroke-width="4" stroke-linecap="round" x1="798" y1="112" x2="798" y2="130"/><line stroke="#7A818A" stroke-width="4" stroke-linecap="round" x1="852" y1="112" x2="852" y2="130"/><line stroke="#7A818A" stroke-width="4" stroke-linecap="round" x1="906" y1="112" x2="906" y2="130"/><line stroke="#7A818A" stroke-width="4" stroke-linecap="round" x1="960" y1="112" x2="960" y2="130"/><line stroke="#7A818A" stroke-width="4" stroke-linecap="round" x1="690" y1="591" x2="690" y2="609"/><line stroke="#7A818A" stroke-width="4" stroke-linecap="round" x1="744" y1="591" x2="744" y2="609"/><line stroke="#7A818A" stroke-width="4" stroke-linecap="round" x1="798" y1="591" x2="798" y2="609"/><line stroke="#7A818A" stroke-width="4" stroke-linecap="round" x1="852" y1="591" x2="852" y2="609"/><line stroke="#7A818A" stroke-width="4" stroke-linecap="round" x1="906" y1="591" x2="906" y2="609"/><line stroke="#7A818A" stroke-width="4" stroke-linecap="round" x1="960" y1="591" x2="960" y2="609"/><text font-size="13" font-weight="700" fill="#1F2429" text-anchor="start" x="650" y="70" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">horizontal runs: Velcro every 12-18 in,</text><text font-size="13" font-weight="400" fill="#1F2429" text-anchor="start" x="650" y="89" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">bundles float (not secured to the tray)</text></g><g data-k="v-secured"><rect fill="#FFFFFF" fill-opacity="0" x="940" y="190" width="150" height="200"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="1061" y1="200" x2="1085" y2="200"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="1061" y1="254" x2="1085" y2="254"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="1061" y1="308" x2="1085" y2="308"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="1061" y1="362" x2="1085" y2="362"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="1061" y1="416" x2="1085" y2="416"/><line stroke="#1F2429" stroke-width="6" stroke-linecap="round" x1="1061" y1="470" x2="1085" y2="470"/><line stroke="#5B6470" stroke-width="1.5" x1="1040" y1="264" x2="1058" y2="264"/><text font-size="13" font-weight="700" fill="#1F2429" text-anchor="start" x="946" y="252" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">secured to</text><text font-size="13" font-weight="400" fill="#1F2429" text-anchor="start" x="946" y="271" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">the tray, self-</text><text font-size="13" font-weight="400" fill="#1F2429" text-anchor="start" x="946" y="290" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">supporting</text></g><g data-k="v-velcro"><rect fill="#FFFFFF" fill-opacity="0" x="940" y="440" width="120" height="80"/><line stroke="#5B6470" stroke-width="1.5" x1="1040" y1="484" x2="1058" y2="484"/><text font-size="13" font-weight="700" fill="#0F5E63" text-anchor="start" x="946" y="462" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">3/4-in Velcro</text><text font-size="13" font-weight="400" fill="#0F5E63" text-anchor="start" x="946" y="481" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">may secure it</text><text font-size="13" font-weight="400" fill="#0F5E63" text-anchor="start" x="946" y="500" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">to the tray</text></g><g data-k="bend20"><circle cx="800" cy="360" r="78" fill="#FFFFFF" stroke="#1F2429" stroke-width="3"/><text font-size="14" font-weight="700" fill="#1F2429" text-anchor="middle" x="800" y="340" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">ALL BENDS</text><text font-size="14" font-weight="400" fill="#1F2429" text-anchor="middle" x="800" y="359" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">greater than 20×</text><text font-size="14" font-weight="400" fill="#1F2429" text-anchor="middle" x="800" y="378" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">cable diameter</text></g><g data-k="bad-trays"><rect fill="#F1EEE7" stroke="#3A4048" stroke-width="2.5" x="170" y="110" width="330" height="22"/><line stroke="#B9BDC2" stroke-width="1" x1="184" y1="110" x2="184" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="198" y1="110" x2="198" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="212" y1="110" x2="212" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="226" y1="110" x2="226" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="240" y1="110" x2="240" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="254" y1="110" x2="254" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="268" y1="110" x2="268" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="282" y1="110" x2="282" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="296" y1="110" x2="296" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="310" y1="110" x2="310" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="324" y1="110" x2="324" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="338" y1="110" x2="338" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="352" y1="110" x2="352" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="366" y1="110" x2="366" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="380" y1="110" x2="380" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="394" y1="110" x2="394" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="408" y1="110" x2="408" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="422" y1="110" x2="422" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="436" y1="110" x2="436" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="450" y1="110" x2="450" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="464" y1="110" x2="464" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="478" y1="110" x2="478" y2="132"/><line stroke="#B9BDC2" stroke-width="1" x1="492" y1="110" x2="492" y2="132"/><rect fill="#F1EEE7" stroke="#3A4048" stroke-width="2.5" x="130" y="110" width="26" height="502"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="124" x2="156" y2="124"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="138" x2="156" y2="138"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="152" x2="156" y2="152"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="166" x2="156" y2="166"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="180" x2="156" y2="180"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="194" x2="156" y2="194"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="208" x2="156" y2="208"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="222" x2="156" y2="222"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="236" x2="156" y2="236"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="250" x2="156" y2="250"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="264" x2="156" y2="264"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="278" x2="156" y2="278"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="292" x2="156" y2="292"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="306" x2="156" y2="306"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="320" x2="156" y2="320"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="334" x2="156" y2="334"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="348" x2="156" y2="348"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="362" x2="156" y2="362"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="376" x2="156" y2="376"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="390" x2="156" y2="390"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="404" x2="156" y2="404"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="418" x2="156" y2="418"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="432" x2="156" y2="432"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="446" x2="156" y2="446"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="460" x2="156" y2="460"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="474" x2="156" y2="474"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="488" x2="156" y2="488"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="502" x2="156" y2="502"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="516" x2="156" y2="516"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="530" x2="156" y2="530"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="544" x2="156" y2="544"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="558" x2="156" y2="558"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="572" x2="156" y2="572"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="586" x2="156" y2="586"/><line stroke="#B9BDC2" stroke-width="1" x1="130" y1="600" x2="156" y2="600"/><rect fill="#F1EEE7" stroke="#3A4048" stroke-width="2.5" x="170" y="590" width="330" height="22"/><line stroke="#B9BDC2" stroke-width="1" x1="184" y1="590" x2="184" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="198" y1="590" x2="198" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="212" y1="590" x2="212" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="226" y1="590" x2="226" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="240" y1="590" x2="240" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="254" y1="590" x2="254" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="268" y1="590" x2="268" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="282" y1="590" x2="282" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="296" y1="590" x2="296" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="310" y1="590" x2="310" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="324" y1="590" x2="324" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="338" y1="590" x2="338" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="352" y1="590" x2="352" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="366" y1="590" x2="366" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="380" y1="590" x2="380" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="394" y1="590" x2="394" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="408" y1="590" x2="408" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="422" y1="590" x2="422" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="436" y1="590" x2="436" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="450" y1="590" x2="450" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="464" y1="590" x2="464" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="478" y1="590" x2="478" y2="612"/><line stroke="#B9BDC2" stroke-width="1" x1="492" y1="590" x2="492" y2="612"/></g><g data-k="bad-wf"><path stroke="#E8C21A" stroke-width="8" fill="none" stroke-linejoin="miter" d="M490 121 L 160 121 L 143 140"/><circle cx="150" cy="130" r="46" fill="#FDE7E4" fill-opacity="0.55" stroke="#B42318" stroke-width="5"/><line stroke="#B42318" stroke-width="5" x1="117.80000000000001" y1="97.80000000000001" x2="182.2" y2="162.2"/><text font-size="13" font-weight="700" fill="#B42318" text-anchor="start" x="210" y="175" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">NO WATERFALL at the</text><text font-size="13" font-weight="400" fill="#B42318" text-anchor="start" x="210" y="194" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">transition: cable and</text><text font-size="13" font-weight="400" fill="#B42318" text-anchor="start" x="210" y="213" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">tray get damaged</text></g><g data-k="bad-drop"><path stroke="#E8C21A" stroke-width="8" fill="none" d="M143 150 L 143 560 Q 143 600 175 588 Q 200 578 185 600 L 490 600"/><circle cx="155" cy="590" r="48" fill="#FDE7E4" fill-opacity="0.55" stroke="#B42318" stroke-width="5"/><line stroke="#B42318" stroke-width="5" x1="121.4" y1="556.4" x2="188.6" y2="623.6"/><line stroke="#B9BDC2" stroke-width="4" stroke-linecap="round" x1="131" y1="260" x2="155" y2="260"/><text font-size="13" font-weight="700" fill="#B42318" text-anchor="start" x="210" y="520" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">too little Velcro: the cable</text><text font-size="13" font-weight="400" fill="#B42318" text-anchor="start" x="210" y="539" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">slides to the bottom under</text><text font-size="13" font-weight="400" fill="#B42318" text-anchor="start" x="210" y="558" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">its own weight</text></g><text font-size="16" font-weight="700" fill="#B42318" x="140" y="70" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">NOT LIKE THIS</text><text font-size="16" font-weight="700" fill="#2A7035" x="650" y="30" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">LIKE THIS</text><g data-k="up"><path fill="#FFFFFF" stroke="#1F2429" stroke-width="2.5" d="M560 470 L560 330 L540 330 L575 290 L610 330 L590 330 L590 470 Z"/><text font-size="16" font-weight="700" fill="#1F2429" text-anchor="middle" transform="rotate(-90 575 420)" x="575" y="420" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">UP</text><text font-size="12" fill="#5B6470" text-anchor="middle" x="575" y="495" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">side view</text></g><circle cx="636" cy="66" r="14" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="636" y="71" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">1</text><circle cx="930" cy="240" r="14" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="930" y="245" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">2</text><circle cx="930" cy="272" r="14" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="930" y="277" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">3</text><circle cx="898" cy="168" r="14" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="898" y="173" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">4</text><circle cx="930" cy="458" r="14" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="930" y="463" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">5</text><circle cx="196" cy="171" r="14" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="196" y="176" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">4</text><circle cx="196" cy="516" r="14" fill="#1F2429"/><text font-size="14" font-weight="700" fill="#fff" text-anchor="middle" x="196" y="521" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">3</text><text font-size="11" fill="#5B6470" text-anchor="end" x="1190" y="690" font-family="Inter, 'Segoe UI', system-ui, -apple-system, sans-serif">Redrawn for training from DRS 01.00.03.01. Not a copy of the DRS.</text></svg></div><figcaption>Vertical pathways: bundles secured to the vertical tray and self-supporting, waterfalls at every transition, all bends kept beyond 20 × diameter.</figcaption></figure>
<div class="meta-grid">
  <div><b>Standards named</b><br>None named on this sheet.</div>
  <div><b>Points to</b><br>None.</div>
  <div><b>Taught in</b><br><a data-lesson="l05b" href="../index.html#/lesson/l05b">Lesson 5B · From the tray to the device</a> &middot; <a data-lesson="l05b" href="../index.html#/lesson/l05b">Lesson 5B · Vertical pathways</a> &middot; <a data-lesson="l05b" href="../index.html#/lesson/l05b">Lesson 5B · Worked example</a> &middot; <a data-lesson="l05" href="../index.html#/lesson/l05">Lesson 5 · Velcro sizes</a> &middot; <a data-lesson="l11" href="../index.html#/lesson/l11">Lesson 11 · Pulling and dressing the OCS bundles</a></div>
  <div><b>Video</b><br>Lesson 5B video (Vertical pathways)</div>
</div>
<p class="small">Open items 12, 20 — see the Reference guide, <i>Ask your lead: open items</i>.</p>
</section>

  <section class="sheet" id="pending">
    <div class="sheet-head">
      <div class="sheet-num mono">next</div>
      <div><h2>Referenced, not yet in the course</h2>
      <p class="meta">Tracked as open items in the Reference guide</p></div>
    </div>
    <ol class="rules">
    <li><span class="mono num">01.00.07</span> Fiber bend radius. DRS 01.00.01 says “see DRS 01.00.07” — the dedicated bend-radius sheet is not in the course yet. Until it is added, use the 01.00.01 numbers (20× loaded, 10× unloaded) and ask your lead for the sheet when the work is specifically about bend radius.</li>
<li><span class="mono num">01.00, 01.01, 02.00, 05.00, 10.01, 10.04, 10.08, 10.10</span> The DRS sections the installation guide says it was built from (guide p.1). Which sheets belong to each section is not stated yet — tracked as an open item in the Reference guide.</li>
    </ol>
    <p class="small">When a new DRS sheet is added to the course, it gets its own page here and an entry on the course's <a href="../index.html#/drs">DRS sheets</a> list.</p>
  </section>

  <footer>
    <p><b>DRS Explained</b> · Data Hall 4 Cable Installation training package · built from the Fluidstack DRS sheets covered by the course (revisions of 6/9/2026) and the Large Site Cable Installation Guide (cover Rev D, footers Rev C, 10/8/2026). <b>Internal Use Only:</b> keep within the project; do not post publicly.</p>
    <p class="small">Training aid only — never a substitute for the current DRS from the portal or your site's cutsheet.</p>
  </footer>
</main>
<script>
// Lesson links: default to the package layout (course/index.html). If this page was
// opened from the single-file course build, point them back at that file instead.
(function () {
  var single = null;
  try { single = /DataHall4_Cable_Course[^/]*\.html/i.test(document.referrer || ''); } catch (e) { }
  if (!single) return;
  var m = (document.referrer || '').split('#')[0];
  if (!m) return;
  document.querySelectorAll('a[data-lesson]').forEach(function (a) {
    a.href = m + '#/lesson/' + a.getAttribute('data-lesson');
  });
})();
</script>
</body>
</html>