Lesson 9 video: DCN patch panels, shuffles and spines
Length 7:13 · transcript


[0:00] INTRODUCTION
[0:01] The 192-fiber trunks end in the network rows, at the DCN patch panel racks.
[0:10] This video follows them there, and on to the spines.
[0:15] We will look at the patch panel rack, how to find the right panel and lane, how to land a trunk, what the shuffle module does, the cords to the spines, and one complete example.

[0:31] THE DCN-PP RACK
[0:32] A DCN patch panel rack, or DCN-PP, is a passive rack in network rows one and two.
[0:42] Passive means it has no switches, only panels.
[0:48] It holds eight patch panels, each four rack units tall, laid out like the end of row panel: twelve rows, and columns A to L with two ports each.
[1:01] Large sites like this one use two-by-two shuffle modules in these panels.
[1:08] We will see what they do in a moment.
[1:12] The 192-fiber trunks land on the back.
[1:17] Short MPO cords leave the front for the spines.

[1:24] RACK, PANEL, LANE
[1:25] For every 192-fiber trunk, the trunk landing sheet answers three questions.
[1:33] Which rack?
[1:35] You learned this in lesson eight.
[1:38] The column picks the patch panel pair, and the end of row rack's spot picks north or south.
[1:46] Which panel?
[1:48] End of row racks in rows three to fourteen land in the panel at RU thirty-five.
[1:56] Rows fifteen to twenty-six land in the panel at RU thirty-nine.
[2:03] Which lane?
[2:05] The sheet writes it like this: AIO-PP3, CD, number one.
[2:12] That means the trunk's slot number on the panel, the pair of columns it uses, and lane one or two of that pair.
[2:22] For example, end of row rack 511 lands in the RU thirty-five panel, slot three, columns C and D, lane one.
[2:33] The same panel and lane apply to all eight of its columns.

[2:41] LANDING THE 192F
[2:42] This is the back of one patch panel.
[2:45] Again, facing the rear, column A is on the right.
[2:50] Work right to left.
[2:53] A trunk uses one pair of columns.
[2:57] Its odd legs go in the first column of the pair, here column A.
[3:02] Its even legs go in the second column, column B.
[3:08] The legs go up: legs one and two in row one, up to legs twenty-three and twenty-four in row twelve.
[3:17] Each trunk uses only one lane of the column pair.
[3:22] The next end of row rack's trunk uses the lane right beside it.
[3:29] Legs nineteen to twenty-four, in the top three rows, are spares.
[3:34] And one panel holds twelve end of row trunks.

[3:41] THE SHUFFLE
[3:42] Behind each column pair sits a two-by-two shuffle module.
[3:48] It takes two eight-fiber inputs on the back, and gives two eight-fiber outputs on the front.
[3:56] The trick is that each output carries fibers from both inputs.
[4:02] The two inputs are shuffled together.
[4:06] There are two of these shuffles inside every module.
[4:11] That is why the two lanes of a column pair must hold trunks from two different end of row racks.
[4:19] The shuffle spreads every TPU rack across all the spines.
[4:25] One important check.
[4:28] Large sites use part number 760262482.
[4:35] If a module reads 760262479, stop.
[4:42] That is a four-by-four module, and these instructions do not apply.

[4:50] FRONT TO THE SPINES
[4:51] Now the front of the same panel.
[4:54] Each module has four front ports.
[4:58] In every module, those four ports go to spines one, two, three and four of that patch panel's group, in order.
[5:09] Each port takes one eight-fiber MPO cord to one spine port.
[5:16] Patch panel A feeds spines one to four.
[5:20] B feeds five to eight.
[5:23] And so on, up to H, which feeds spines twenty-nine to thirty-two.
[5:30] Each row of the panel lands on the next line card port of those same four spines.
[5:37] A line card is a slot in the spine that holds ports.
[5:42] The cutsheet gives the exact port for every cord.

[5:49] WORKED EXAMPLE
[5:50] Let us put it all together for one trunk: end of row rack 1411, column E.
[5:59] Which rack?
[6:00] Column E means patch panel E.
[6:04] Spot eleven means the north rack.
[6:07] That is rack 207.
[6:11] Which panel?
[6:13] Row fourteen is in rows three to fourteen, so the RU thirty-five panel.
[6:20] Which lane?
[6:22] The landing sheet says slot twelve, columns K and L, lane two.
[6:29] The K and L module mixes this trunk with slot eleven in lane one, which is end of row rack 1311.
[6:39] Two different end of row racks.
[6:42] Correct.
[6:44] And on the front, that module's four ports go to spines seventeen, eighteen, nineteen and twenty, at the line card port the cutsheet gives.

[6:59] WRAP-UP
[7:00] In lesson nine of the course, practice using the landing sheet to find the rack, panel and lane for different trunks.

Sources: Large Site Cable Installation Guide (Data Hall 4) and Fluidstack DRS sheets as cited. The current DRS says how the work is done; your site cutsheet is the final word on any port.
